! ---------------------------------------------------------------------------------------------------------
! The Residential Prototype Building Models were developed by Pacific Northwest National Laboratory (PNNL),
! under contract with the U.S. Department of Energy (DOE).
! The purpose of developing these building prototype models is to measure energy saving impacts from
! various residential energy codes. Detailed model development descriptions are documented in
! PNNL report titled "Cost-Effectiveness Analysis of the 2009 and 2012 IECC Residential Provisions
! - Technical Support Document".
! ---------------------------------------------------------------------------------------------------------
! IDF File:     ./input-main/US+SF+CZ8+elecres+crawlspace+IECC_2024.idf
! Run Case:     US+SF+CZ8+elecres+crawlspace+IECC_2024
! WeatherFile:  USA_AK_Fairbanks.Intl.AP.702610_TMY3.epw
! BEGIN of res.eplus.tmpl
! GPARM parameters as run:
!    ID = US+SF+CZ8+elecres+crawlspace+IECC_2024
!    weatherfile = USA_AK_Fairbanks.Intl.AP.702610_TMY3.epw
!    climate_zone = Climate Zone 8
!    moisture_regime =
!    humidity_designation = Not Warm-Humid
!    tropical_designation = Not Tropical
!    bldg_type = Single-Family
!    fndn_type = Crawlspace
!    system_tag = Electric Furnace
!    code = IECC_2024
!    permits = 2.31102969404403
!    cfm25 = 4
!    state_abbr = AK
!    iecc2024_ec = yes
!    uef = 3.30
!    re = 4.05
!    afue =
!    seer =
!    seer2 =
!    appliances_credit =
!    u_window =
!    shgc_window =
!    dhw_source_fuel =
!    dhw_heater_eff =
!    afn_control = MultizoneWithDistribution
!    dhw_type =
!    webposting = Yes
!    DEBUG_TYPE = no
!    hourly_output = no
!    TEMPLATE_PATH = template/v23.1
!    default_values = regular

  Version,25.1;

!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

  GlobalGeometryRules,
    LowerLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System

! BEGIN of res.default.var.tmpl
! END of res.default.var.tmpl
!- Geometry from the scalable geometry template
! BEGIN of res.geo.sf.tmpl

  BuildingSurface:Detailed,
    Inter zone floor 1,      !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    living_unit1,            !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0,0,2.74390243902439,  !- X,Y,Z ==> Vertex 1 {m}
    0,9.09981820971244,2.74390243902439,  !- X,Y,Z ==> Vertex 2 {m}
    12.1330909462833,9.09981820971244,2.74390243902439,  !- X,Y,Z ==> Vertex 3 {m}
    12.1330909462833,0,2.74390243902439;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ceiling_unit1,           !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    living_unit1,            !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    attic_unit1,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0,0,5.33536585365854,  !- X,Y,Z ==> Vertex 1 {m}
    12.1330909462833,0,5.33536585365854,  !- X,Y,Z ==> Vertex 2 {m}
    12.1330909462833,9.09981820971244,5.33536585365854,  !- X,Y,Z ==> Vertex 3 {m}
    0,9.09981820971244,5.33536585365854;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

  Zone,
    living_unit1,            !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    garage1,                 !- Name
    0.0,                     !- Direction of Relative North {deg}
    6.03709094628325,        !- X Origin {m}
    -6.096,                  !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    attic_unit1,             !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    crawlspace_unit1,        !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  InternalMass,
    Internalmass_unit1,      !- Name
    InteriorFurnishings,     !- Construction Name
    living_unit1,            !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    9.89591078066915;        !- Surface Area {m2}

  BuildingSurface:Detailed,
    Roof_front_unit1,        !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    attic_unit1,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0,0,5.33536585365854,  !- X,Y,Z ==> Vertex 1 {m}
    12.1330909462833,0,5.33536585365854,  !- X,Y,Z ==> Vertex 2 {m}
    12.1330909462833,4.54990910485622,6.6995631975537,  !- X,Y,Z ==> Vertex 3 {m}
    0,4.54990910485622,6.6995631975537;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Roof_back_unit1,         !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    attic_unit1,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    12.1330909462833,9.09981820971244,5.33536585365854,  !- X,Y,Z ==> Vertex 1 {m}
    0,9.09981820971244,5.33536585365854,  !- X,Y,Z ==> Vertex 2 {m}
    0,4.54990910485622,6.6995631975537,  !- X,Y,Z ==> Vertex 3 {m}
    12.1330909462833,4.54990910485622,6.6995631975537;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Roof_right_unit1,        !- Name
    Wall,                    !- Surface Type
    Gable_end,               !- Construction Name
    attic_unit1,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    3,                       !- Number of Vertices
    12.1330909462833,0,5.33536585365854,  !- X,Y,Z ==> Vertex 1 {m}
    12.1330909462833,9.09981820971244,5.33536585365854,  !- X,Y,Z ==> Vertex 2 {m}
    12.1330909462833,4.54990910485622,6.6995631975537;  !- X,Y,Z ==> Vertex 3 {m}

  BuildingSurface:Detailed,
    Roof_left_unit1,         !- Name
    Wall,                    !- Surface Type
    Gable_end,               !- Construction Name
    attic_unit1,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    3,                       !- Number of Vertices
    0,9.09981820971244,5.33536585365854,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,5.33536585365854,  !- X,Y,Z ==> Vertex 2 {m}
    0,4.54990910485622,6.6995631975537;  !- X,Y,Z ==> Vertex 3 {m}

  BuildingSurface:Detailed,
    Wall_ldf_1.unit1,        !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    living_unit1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0,0,0.152439024390244,  !- X,Y,Z ==> Vertex 1 {m}
    6.03709094628325,0,0.152439024390244,  !- X,Y,Z ==> Vertex 2 {m}
    6.03709094628325,0,2.74390243902439,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,2.74390243902439;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Wall_sdr_1.unit1,        !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    living_unit1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.1330909462833,0,0.152439024390244,  !- X,Y,Z ==> Vertex 1 {m}
    12.1330909462833,9.09981820971244,0.152439024390244,  !- X,Y,Z ==> Vertex 2 {m}
    12.1330909462833,9.09981820971244,2.74390243902439,  !- X,Y,Z ==> Vertex 3 {m}
    12.1330909462833,0,2.74390243902439;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Wall_ldb_1.unit1,        !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    living_unit1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.1330909462833,9.09981820971244,0.152439024390244,  !- X,Y,Z ==> Vertex 1 {m}
    0,9.09981820971244,0.152439024390244,  !- X,Y,Z ==> Vertex 2 {m}
    0,9.09981820971244,2.74390243902439,  !- X,Y,Z ==> Vertex 3 {m}
    12.1330909462833,9.09981820971244,2.74390243902439;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Wall_sdl_1.unit1,        !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    living_unit1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0,9.09981820971244,0.152439024390244,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0.152439024390244,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,2.74390243902439,  !- X,Y,Z ==> Vertex 3 {m}
    0,9.09981820971244,2.74390243902439;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Wall_ldf_1.garage1,      !- Name
    Wall,                    !- Surface Type
    Gable_end,               !- Construction Name
    garage1,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0,0,0.152439024390244,  !- X,Y,Z ==> Vertex 1 {m}
    6.096,0,0.152439024390244,  !- X,Y,Z ==> Vertex 2 {m}
    6.096,0,2.74390243902439,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,2.74390243902439;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Wall_sdr_1.garage1,      !- Name
    Wall,                    !- Surface Type
    Gable_end,               !- Construction Name
    garage1,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096,0,0.152439024390244,  !- X,Y,Z ==> Vertex 1 {m}
    6.096,6.096,0.152439024390244,  !- X,Y,Z ==> Vertex 2 {m}
    6.096,6.096,2.74390243902439,  !- X,Y,Z ==> Vertex 3 {m}
    6.096,0,2.74390243902439;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Wall_ldb_1.garage1,      !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    living_unit1,            !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    garage1,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    6.03709094628325,0,0.152439024390244,  !- X,Y,Z ==> Vertex 1 {m}
    12.1330909462833,0,0.152439024390244,  !- X,Y,Z ==> Vertex 2 {m}
    12.1330909462833,0,2.74390243902439,  !- X,Y,Z ==> Vertex 3 {m}
    6.03709094628325,0,2.74390243902439;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Wall_sdl_1.garage1,      !- Name
    Wall,                    !- Surface Type
    Gable_end,               !- Construction Name
    garage1,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0,6.096,0.152439024390244,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0.152439024390244,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,2.74390243902439,  !- X,Y,Z ==> Vertex 3 {m}
    0,6.096,2.74390243902439;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Roof_front_garage1,      !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    garage1,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0,0,2.74390243902439,  !- X,Y,Z ==> Vertex 1 {m}
    6.096,0,2.74390243902439,  !- X,Y,Z ==> Vertex 2 {m}
    6.096,3.048,3.60746341463415,  !- X,Y,Z ==> Vertex 3 {m}
    0,3.048,3.60746341463415;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Roof_back_garage1,       !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    garage1,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096,6.096,2.74390243902439,  !- X,Y,Z ==> Vertex 1 {m}
    0,6.096,2.74390243902439,  !- X,Y,Z ==> Vertex 2 {m}
    0,3.048,3.60746341463415,  !- X,Y,Z ==> Vertex 3 {m}
    6.096,3.048,3.60746341463415;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Roof_right_garage1,      !- Name
    Wall,                    !- Surface Type
    Gable_end,               !- Construction Name
    garage1,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    3,                       !- Number of Vertices
    6.096,0,2.74390243902439,  !- X,Y,Z ==> Vertex 1 {m}
    6.096,6.096,2.74390243902439,  !- X,Y,Z ==> Vertex 2 {m}
    6.096,3.048,3.60746341463415;  !- X,Y,Z ==> Vertex 3 {m}

  BuildingSurface:Detailed,
    Roof_left_garage1,       !- Name
    Wall,                    !- Surface Type
    Gable_end,               !- Construction Name
    garage1,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    3,                       !- Number of Vertices
    0,6.096,2.74390243902439,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,2.74390243902439,  !- X,Y,Z ==> Vertex 2 {m}
    0,3.048,3.60746341463415;  !- X,Y,Z ==> Vertex 3 {m}

  Window,
    Window_ldf_1.unit1,      !- Name
    Exterior Window,         !- Construction Name
    Wall_ldf_1.unit1,        !- Building Surface Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    1,                       !- Starting X Coordinate {m}
    0.914634146341463,       !- Starting Z Coordinate {m}
    2.70719591738945,        !- Length {m}
    1.52439024390244;        !- Height {m}

  Window,
    Window_ldb_1.unit1,      !- Name
    Exterior Window,         !- Construction Name
    Wall_ldb_1.unit1,        !- Building Surface Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    2.74190122145512,        !- Starting X Coordinate {m}
    0.914634146341463,       !- Starting Z Coordinate {m}
    2.70719591738945,        !- Length {m}
    1.52439024390244;        !- Height {m}

  Window,
    Window_sdr_1.unit1,      !- Name
    Exterior Window,         !- Construction Name
    Wall_sdr_1.unit1,        !- Building Surface Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    1,                       !- Starting X Coordinate {m}
    0.914634146341463,       !- Starting Z Coordinate {m}
    2.70719591738945,        !- Length {m}
    1.52439024390244;        !- Height {m}

  Window,
    Window_sdl_1.unit1,      !- Name
    Exterior Window,         !- Construction Name
    Wall_sdl_1.unit1,        !- Building Surface Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    1,                       !- Starting X Coordinate {m}
    0.914634146341463,       !- Starting Z Coordinate {m}
    2.70719591738945,        !- Length {m}
    1.52439024390244;        !- Height {m}

  Shading:Overhang,
    Overhang_sdr_1.unit1,    !- Name
    Window_sdr_1.unit1,      !- Window or Door Name
    0,                       !- Height above Window or Door {m}
    90,                      !- Tilt Angle from Window/Door {deg}
    0,                       !- Left extension from Window/Door Width {m}
    0,                       !- Right extension from Window/Door Width {m}
    0.0152439024390244;      !- Depth {m}

  BuildingSurface:Detailed,
    Wall_ldf_2.unit1,        !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    living_unit1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0,0,2.74390243902439,  !- X,Y,Z ==> Vertex 1 {m}
    12.1330909462833,0,2.74390243902439,  !- X,Y,Z ==> Vertex 2 {m}
    12.1330909462833,0,5.33536585365854,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,5.33536585365854;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Wall_sdr_2.unit1,        !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    living_unit1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.1330909462833,0,2.74390243902439,  !- X,Y,Z ==> Vertex 1 {m}
    12.1330909462833,9.09981820971244,2.74390243902439,  !- X,Y,Z ==> Vertex 2 {m}
    12.1330909462833,9.09981820971244,5.33536585365854,  !- X,Y,Z ==> Vertex 3 {m}
    12.1330909462833,0,5.33536585365854;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Wall_ldb_2.unit1,        !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    living_unit1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.1330909462833,9.09981820971244,2.74390243902439,  !- X,Y,Z ==> Vertex 1 {m}
    0,9.09981820971244,2.74390243902439,  !- X,Y,Z ==> Vertex 2 {m}
    0,9.09981820971244,5.33536585365854,  !- X,Y,Z ==> Vertex 3 {m}
    12.1330909462833,9.09981820971244,5.33536585365854;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Wall_sdl_2.unit1,        !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    living_unit1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0,9.09981820971244,2.74390243902439,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,2.74390243902439,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,5.33536585365854,  !- X,Y,Z ==> Vertex 3 {m}
    0,9.09981820971244,5.33536585365854;  !- X,Y,Z ==> Vertex 4 {m}

  Window,
    Window_ldf_2.unit1,      !- Name
    Exterior Window,         !- Construction Name
    Wall_ldf_2.unit1,        !- Building Surface Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    1,                       !- Starting X Coordinate {m}
    0.914634146341463,       !- Starting Z Coordinate {m}
    2.70719591738945,        !- Length {m}
    1.52439024390244;        !- Height {m}

  Window,
    Window_ldb_2.unit1,      !- Name
    Exterior Window,         !- Construction Name
    Wall_ldb_2.unit1,        !- Building Surface Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    2.74190122145512,        !- Starting X Coordinate {m}
    0.914634146341463,       !- Starting Z Coordinate {m}
    2.70719591738945,        !- Length {m}
    1.52439024390244;        !- Height {m}

  Window,
    Window_sdr_2.unit1,      !- Name
    Exterior Window,         !- Construction Name
    Wall_sdr_2.unit1,        !- Building Surface Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    1,                       !- Starting X Coordinate {m}
    0.914634146341463,       !- Starting Z Coordinate {m}
    2.70719591738945,        !- Length {m}
    1.52439024390244;        !- Height {m}

  Window,
    Window_sdl_2.unit1,      !- Name
    Exterior Window,         !- Construction Name
    Wall_sdl_2.unit1,        !- Building Surface Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    1,                       !- Starting X Coordinate {m}
    0.914634146341463,       !- Starting Z Coordinate {m}
    2.70719591738945,        !- Length {m}
    1.52439024390244;        !- Height {m}

  Shading:Overhang,
    Overhang_sdr_2.unit1,    !- Name
    Window_sdr_2.unit1,      !- Window or Door Name
    0,                       !- Height above Window or Door {m}
    90,                      !- Tilt Angle from Window/Door {deg}
    0,                       !- Left extension from Window/Door Width {m}
    0,                       !- Right extension from Window/Door Width {m}
    0.0152439024390244;      !- Depth {m}

  BuildingSurface:Detailed,
    Floor_unit1,             !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    living_unit1,            !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    crawlspace_unit1,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0,0,0.152439024390244,  !- X,Y,Z ==> Vertex 1 {m}
    0,9.09981820971244,0.152439024390244,  !- X,Y,Z ==> Vertex 2 {m}
    12.1330909462833,9.09981820971244,0.152439024390244,  !- X,Y,Z ==> Vertex 3 {m}
    12.1330909462833,0,0.152439024390244;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BGWall_upper_ldf,        !- Name
    Wall,                    !- Surface Type
    Crawl Wall,              !- Construction Name
    crawlspace_unit1,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    12.1330909462833,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    12.1330909462833,0,0.152439024390244,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,0.152439024390244;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BGWall_lower_ldf,        !- Name
    Wall,                    !- Surface Type
    Crawl Wall,              !- Construction Name
    crawlspace_unit1,        !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0,0,-0.457317073170732,  !- X,Y,Z ==> Vertex 1 {m}
    12.1330909462833,0,-0.457317073170732,  !- X,Y,Z ==> Vertex 2 {m}
    12.1330909462833,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BGWall_upper_sdr,        !- Name
    Wall,                    !- Surface Type
    Crawl Wall,              !- Construction Name
    crawlspace_unit1,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.1330909462833,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    12.1330909462833,9.09981820971244,0,  !- X,Y,Z ==> Vertex 2 {m}
    12.1330909462833,9.09981820971244,0.152439024390244,  !- X,Y,Z ==> Vertex 3 {m}
    12.1330909462833,0,0.152439024390244;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BGWall_lower_sdr,        !- Name
    Wall,                    !- Surface Type
    Crawl Wall,              !- Construction Name
    crawlspace_unit1,        !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.1330909462833,0,-0.457317073170732,  !- X,Y,Z ==> Vertex 1 {m}
    12.1330909462833,9.09981820971244,-0.457317073170732,  !- X,Y,Z ==> Vertex 2 {m}
    12.1330909462833,9.09981820971244,0,  !- X,Y,Z ==> Vertex 3 {m}
    12.1330909462833,0,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BGWall_upper_ldb,        !- Name
    Wall,                    !- Surface Type
    Crawl Wall,              !- Construction Name
    crawlspace_unit1,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.1330909462833,9.09981820971244,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,9.09981820971244,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,9.09981820971244,0.152439024390244,  !- X,Y,Z ==> Vertex 3 {m}
    12.1330909462833,9.09981820971244,0.152439024390244;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BGWall_lower_ldb,        !- Name
    Wall,                    !- Surface Type
    Crawl Wall,              !- Construction Name
    crawlspace_unit1,        !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.1330909462833,9.09981820971244,-0.457317073170732,  !- X,Y,Z ==> Vertex 1 {m}
    0,9.09981820971244,-0.457317073170732,  !- X,Y,Z ==> Vertex 2 {m}
    0,9.09981820971244,0,  !- X,Y,Z ==> Vertex 3 {m}
    12.1330909462833,9.09981820971244,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BGWall_upper_sdl,        !- Name
    Wall,                    !- Surface Type
    Crawl Wall,              !- Construction Name
    crawlspace_unit1,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0,9.09981820971244,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0.152439024390244,  !- X,Y,Z ==> Vertex 3 {m}
    0,9.09981820971244,0.152439024390244;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BGWall_lower_sdl,        !- Name
    Wall,                    !- Surface Type
    Crawl Wall,              !- Construction Name
    crawlspace_unit1,        !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0,9.09981820971244,-0.457317073170732,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,-0.457317073170732,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,9.09981820971244,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Extfloor_unit1,          !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    crawlspace_unit1,        !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0,0,-0.457317073170732,  !- X,Y,Z ==> Vertex 1 {m}
    0,9.09981820971244,-0.457317073170732,  !- X,Y,Z ==> Vertex 2 {m}
    12.1330909462833,9.09981820971244,-0.457317073170732,  !- X,Y,Z ==> Vertex 3 {m}
    12.1330909462833,0,-0.457317073170732;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor_garage1,           !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    garage1,                 !- Zone Name
    ,                        !- Space Name
    GroundSlabPreprocessorAverage,  !- Outside Boundary Condition
    surfPropOthSdCoefSlabAverage,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0,0,0.152439024390244,  !- X,Y,Z ==> Vertex 1 {m}
    0,6.096,0.152439024390244,  !- X,Y,Z ==> Vertex 2 {m}
    6.096,6.096,0.152439024390244,  !- X,Y,Z ==> Vertex 3 {m}
    6.096,0,0.152439024390244;  !- X,Y,Z ==> Vertex 4 {m}

  Door,
    Door_ldb_unit1,          !- Name
    Exterior Door,           !- Construction Name
    Wall_ldb_1.unit1,        !- Building Surface Name
    1,                       !- Multiplier
    0.5,                     !- Starting X Coordinate {m}
    0,                       !- Starting Z Coordinate {m}
    1.74190122145513,        !- Length {m}
    2.13414634146341;        !- Height {m}

  Door:Interzone,
    int_door_garage1,        !- Name
    Exterior Door,           !- Construction Name
    Wall_ldb_1.garage1,      !- Building Surface Name
    garage1,                 !- Outside Boundary Condition Object
    1,                       !- Multiplier
    0.5,                     !- Starting X Coordinate {m}
    0,                       !- Starting Z Coordinate {m}
    0.9144,                  !- Length {m}
    2.13414634146341;        !- Height {m}

  Door,
    door_garage1,            !- Name
    Exterior Door,           !- Construction Name
    Wall_ldf_1.garage1,      !- Building Surface Name
    1,                       !- Multiplier
    0.6096,                  !- Starting X Coordinate {m}
    0,                       !- Starting Z Coordinate {m}
    4.8768,                  !- Length {m}
    2.13414634146341;        !- Height {m}

!-   ===========  ALL OBJECTS IN CLASS: WINDOWPROPERTY:SHADINGCONTROL ===========

  WindowShadingControl,
    Shades-living_unit1,     !- Name
    living_unit1,            !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    window_w_blinds,         !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    shading_2012iecc,        !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2, deg C or cd/m2}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    Window_ldf_1.unit1,      !- Fenestration Surface 1 Name
    Window_ldb_1.unit1,      !- Fenestration Surface 2 Name
    Window_sdr_1.unit1,      !- Fenestration Surface 3 Name
    Window_sdl_1.unit1,      !- Fenestration Surface 4 Name
    Window_ldf_2.unit1,      !- Fenestration Surface 5 Name
    Window_ldb_2.unit1,      !- Fenestration Surface 6 Name
    Window_sdr_2.unit1,      !- Fenestration Surface 7 Name
    Window_sdl_2.unit1;      !- Fenestration Surface 8 Name

! END of res.geo.sf.tmpl
!- Consolidated wall and floor materials from consolidated.materials.template..
! BEGIN of res.mat.consol.tmpl
! END of res.mat.consol.tmpl
!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    Yes,                     !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    ,                        !- Do HVAC Sizing Simulation for Sizing Periods
    ;                        !- Maximum Number of HVAC Sizing Simulation Passes

!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

  Building,
    US+SF+CZ8+elecres+crawlspace+IECC_2024,  !- Name
    0,                       !- North Axis {deg}
    Suburbs,                 !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value {W}
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

  SurfaceConvectionAlgorithm:Inside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

  Timestep,6;

!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========
! Water mains temperature object created by:
! ./modules/doe_bldg_tools/bin/stat2idf ./tools/epw//USA_AK_Fairbanks.Intl.AP.702610_TMY3.stat
!

  Site:WaterMainsTemperature,
    Correlation,             !- Calculation Method
    ,                        !- Temperature Schedule Name
    -1.525,                  !- Annual Average Outdoor Air Temperature {C}
    36.2;                    !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! Location and design-day objects created by:
! Site:Location and design-day objects created by:
! ./modules/doe_bldg_tools/bin/ddy2idf ./tools/epw//USA_AK_Fairbanks.Intl.AP.702610_TMY3.ddy
!

  Site:Location,
    Fairbanks Intl Arpt_AK_USA Design_Conditions,  !- Name
    64.82,                   !- Latitude {deg}
    -147.85,                 !- Longitude {deg}
    -9.00,                   !- Time Zone {hr}
    133.00;                  !- Elevation {m}

  SizingPeriod:DesignDay,
    Fairbanks Intl Arpt Ann Htg 99.6% Condns DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -41.9,                   !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -41.9,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99737.,                  !- Barometric Pressure {Pa}
    0.3,                     !- Wind Speed {m/s}
    20,                      !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.00;                    !- Sky Clearness

  SizingPeriod:DesignDay,
    Fairbanks Intl Arpt Ann Clg .4% Condns DB=>MWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    27.4,                    !- Maximum Dry-Bulb Temperature {C}
    10.2,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    16.1,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99737.,                  !- Barometric Pressure {Pa}
    3.1,                     !- Wind Speed {m/s}
    180,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.387,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.212;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

  RunPeriod,
    annual,                  !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    ,                        !- End Year
    Sunday,                  !- Day of Week for Start Day
    Yes,                     !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    ;                        !- Treat Weather as Actual

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

  ScheduleTypeLimits,
    any number;              !- Name

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete;                !- Numeric Type

  ScheduleTypeLimits,
    control_type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    Discrete;                !- Numeric Type

  ScheduleTypeLimits,
    fraction,                !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    Continuous;              !- Numeric Type

!
! *** domestic hot water schedules ***
!

  Schedule:Compact,
    BA_shower_sch,           !- Name
    any number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 1:00,0.00174682444444444, !- Field 3
    Until: 2:00,0.000794011111111111, !- Field 5
    Until: 3:00,0.000476406666666667, !- Field 7
    Until: 4:00,0.000794011111111111, !- Field 9
    Until: 5:00,0.00222323111111111, !- Field 11
    Until: 6:00,0.00825771555555556, !- Field 13
    Until: 7:00,0.0187386622222222, !- Field 15
    Until: 8:00,0.01857986,  !- Field 17
    Until: 9:00,0.0150862111111111, !- Field 19
    Until: 10:00,0.0117513644444444, !- Field 21
    Until: 11:00,0.00952813333333333, !- Field 23
    Until: 12:00,0.00746370444444444, !- Field 25
    Until: 13:00,0.00539927555555556, !- Field 27
    Until: 14:00,0.00460526444444444, !- Field 29
    Until: 15:00,0.00412885777777778, !- Field 31
    Until: 16:00,0.00397005555555556, !- Field 33
    Until: 17:00,0.00476406666666667, !- Field 35
    Until: 18:00,0.00619328666666667, !- Field 37
    Until: 19:00,0.00666969333333333, !- Field 39
    Until: 20:00,0.00666969333333333, !- Field 41
    Until: 21:00,0.00666969333333333, !- Field 43
    Until: 22:00,0.00651089111111111, !- Field 45
    Until: 23:00,0.00460526444444444, !- Field 47
    Until: 24:00,0.00333484666666667; !- Field 49

  Schedule:Compact,
    BA_bath_sch,             !- Name
    any number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 1:00,0.000163090909090909, !- Field 3
    Until: 2:00,8.15454545454545e-05, !- Field 5
    Until: 3:00,8.15454545454545e-05, !- Field 7
    Until: 4:00,8.15454545454545e-05, !- Field 9
    Until: 5:00,0.000163090909090909, !- Field 11
    Until: 6:00,0.000387340909090909, !- Field 13
    Until: 7:00,0.000937772727272727, !- Field 15
    Until: 8:00,0.00118240909090909, !- Field 17
    Until: 9:00,0.0013455,   !- Field 19
    Until: 10:00,0.00118240909090909, !- Field 21
    Until: 11:00,0.000937772727272727, !- Field 23
    Until: 12:00,0.000713522727272727, !- Field 25
    Until: 13:00,0.000631977272727273, !- Field 27
    Until: 14:00,0.000468886363636364, !- Field 29
    Until: 15:00,0.000468886363636364, !- Field 31
    Until: 16:00,0.000468886363636364, !- Field 33
    Until: 17:00,0.000795068181818182, !- Field 35
    Until: 18:00,0.000937772727272727, !- Field 37
    Until: 19:00,0.00156975, !- Field 39
    Until: 20:00,0.00203863636363636, !- Field 41
    Until: 21:00,0.00203863636363636, !- Field 43
    Until: 22:00,0.00156975, !- Field 45
    Until: 23:00,0.0013455,  !- Field 47
    Until: 24:00,0.000795068181818182; !- Field 49

  Schedule:Compact,
    BA_sink_sch,             !- Name
    any number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 1:00,0.00387388596491228, !- Field 3
    Until: 2:00,0.00193694298245614, !- Field 5
    Until: 3:00,0.00138353070175439, !- Field 7
    Until: 4:00,0.00138353070175439, !- Field 9
    Until: 5:00,0.00193694298245614, !- Field 11
    Until: 6:00,0.00498071052631579, !- Field 13
    Until: 7:00,0.0116216578947368, !- Field 15
    Until: 8:00,0.0171557807017544, !- Field 17
    Until: 9:00,0.0182626052631579, !- Field 19
    Until: 10:00,0.0171557807017544, !- Field 21
    Until: 11:00,0.0149421315789474, !- Field 23
    Until: 12:00,0.0138353070175439, !- Field 25
    Until: 13:00,0.013558600877193, !- Field 27
    Until: 14:00,0.0124517763157895, !- Field 29
    Until: 15:00,0.0118983640350877, !- Field 31
    Until: 16:00,0.011344951754386, !- Field 33
    Until: 17:00,0.0132818947368421, !- Field 35
    Until: 18:00,0.017985899122807, !- Field 37
    Until: 19:00,0.0207529605263158, !- Field 39
    Until: 20:00,0.0190927236842105, !- Field 41
    Until: 21:00,0.01577225, !- Field 43
    Until: 22:00,0.0132818947368421, !- Field 45
    Until: 23:00,0.0110682456140351, !- Field 47
    Until: 24:00,0.00747106578947368; !- Field 49

!
! *** Occupancy and Lighting factors taken from NREL benchmark model ***
!

  Schedule:Day:Hourly,
    OccupancyDay,            !- Name
    Fraction,                !- Schedule Type Limits Name
    1.00000,                 !- Hour 1
    1.00000,                 !- Hour 2
    1.00000,                 !- Hour 3
    1.00000,                 !- Hour 4
    1.00000,                 !- Hour 5
    1.00000,                 !- Hour 6
    1.00000,                 !- Hour 7
    0.88310,                 !- Hour 8
    0.40861,                 !- Hour 9
    0.24189,                 !- Hour 10
    0.24189,                 !- Hour 11
    0.24189,                 !- Hour 12
    0.24189,                 !- Hour 13
    0.24189,                 !- Hour 14
    0.24189,                 !- Hour 15
    0.24189,                 !- Hour 16
    0.29498,                 !- Hour 17
    0.55310,                 !- Hour 18
    0.89693,                 !- Hour 19
    0.89693,                 !- Hour 20
    0.89693,                 !- Hour 21
    1.00000,                 !- Hour 22
    1.00000,                 !- Hour 23
    1.00000;                 !- Hour 24

  Schedule:Day:Hourly,
    LightingDay,             !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0625,                  !- Hour 1
    0.0625,                  !- Hour 2
    0.0625,                  !- Hour 3
    0.0625,                  !- Hour 4
    0.1875,                  !- Hour 5
    0.390625,                !- Hour 6
    0.4375,                  !- Hour 7
    0.390625,                !- Hour 8
    0.171875,                !- Hour 9
    0.1171875,               !- Hour 10
    0.1171875,               !- Hour 11
    0.1171875,               !- Hour 12
    0.1171875,               !- Hour 13
    0.1171875,               !- Hour 14
    0.1171875,               !- Hour 15
    0.203125,                !- Hour 16
    0.4375,                  !- Hour 17
    0.609375,                !- Hour 18
    0.8203125,               !- Hour 19
    0.984375,                !- Hour 20
    1,                       !- Hour 21
    0.6875,                  !- Hour 22
    0.3828125,               !- Hour 23
    0.15625;                 !- Hour 24

!- Calculated based on occupancy sensor and motion
!- sensor savings from HMG analysis as detailed
!- in the kWhcalculation spreadsheet

  Schedule:Day:Hourly,
    LightingDay_EELighting_OccSensors,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.065170403,             !- Hour 1
    0.065170403,             !- Hour 2
    0.065170403,             !- Hour 3
    0.065170403,             !- Hour 4
    0.195511208,             !- Hour 5
    0.407315016,             !- Hour 6
    0.456192818,             !- Hour 7
    0.407315016,             !- Hour 8
    0.179218607,             !- Hour 9
    0.122194505,             !- Hour 10
    0.122194505,             !- Hour 11
    0.122194505,             !- Hour 12
    0.122194505,             !- Hour 13
    0.122194505,             !- Hour 14
    0.122194505,             !- Hour 15
    0.211803808,             !- Hour 16
    0.456192818,             !- Hour 17
    0.635411425,             !- Hour 18
    0.855361533,             !- Hour 19
    0.947933128,             !- Hour 20
    0.947933128,             !- Hour 21
    0.716874428,             !- Hour 22
    0.399168715,             !- Hour 23
    0.162926006;             !- Hour 24

  Schedule:Day:Hourly,
    LightingDay_EELighting_Garage_OccSensors,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.048125,                !- Hour 1
    0.048125,                !- Hour 2
    0.048125,                !- Hour 3
    0.048125,                !- Hour 4
    0.144375,                !- Hour 5
    0.30078125,              !- Hour 6
    0.336875,                !- Hour 7
    0.30078125,              !- Hour 8
    0.13234375,              !- Hour 9
    0.090234375,             !- Hour 10
    0.090234375,             !- Hour 11
    0.090234375,             !- Hour 12
    0.090234375,             !- Hour 13
    0.090234375,             !- Hour 14
    0.090234375,             !- Hour 15
    0.15640625,              !- Hour 16
    0.336875,                !- Hour 17
    0.46921875,              !- Hour 18
    0.631640625,             !- Hour 19
    0.7,                     !- Hour 20
    0.7,                     !- Hour 21
    0.529375,                !- Hour 22
    0.294765625,             !- Hour 23
    0.1203125;               !- Hour 24

  Schedule:Day:Hourly,
    ExteriorLightingDay,     !- Name
    Fraction,                !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24

  Schedule:Day:Hourly,
    LightingDay_EELighting,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.06875,                 !- Hour 1
    0.06875,                 !- Hour 2
    0.06875,                 !- Hour 3
    0.06875,                 !- Hour 4
    0.20625,                 !- Hour 5
    0.4296875,               !- Hour 6
    0.48125,                 !- Hour 7
    0.4296875,               !- Hour 8
    0.1890625,               !- Hour 9
    0.12890625,              !- Hour 10
    0.12890625,              !- Hour 11
    0.12890625,              !- Hour 12
    0.12890625,              !- Hour 13
    0.12890625,              !- Hour 14
    0.12890625,              !- Hour 15
    0.2234375,               !- Hour 16
    0.48125,                 !- Hour 17
    0.6703125,               !- Hour 18
    0.90234375,              !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    0.75625,                 !- Hour 22
    0.42109375,              !- Hour 23
    0.171875;                !- Hour 24

  Schedule:Day:Hourly,
    RefrigeratorDay,         !- Name
    Fraction,                !- Schedule Type Limits Name
    0.8,                     !- Hour 1
    0.782696177062374,       !- Hour 2
    0.765593561368209,       !- Hour 3
    0.742857142857143,       !- Hour 4
    0.731388329979879,       !- Hour 5
    0.731388329979879,       !- Hour 6
    0.759959758551308,       !- Hour 7
    0.8,                     !- Hour 8
    0.817102615694165,       !- Hour 9
    0.828571428571429,       !- Hour 10
    0.8,                     !- Hour 11
    0.8,                     !- Hour 12
    0.839839034205231,       !- Hour 13
    0.839839034205231,       !- Hour 14
    0.828571428571429,       !- Hour 15
    0.839839034205231,       !- Hour 16
    0.885714285714286,       !- Hour 17
    0.971428571428572,       !- Hour 18
    1,                       !- Hour 19
    0.971428571428572,       !- Hour 20
    0.942857142857143,       !- Hour 21
    0.925553319919517,       !- Hour 22
    0.885714285714286,       !- Hour 23
    0.828571428571429;       !- Hour 24

  Schedule:Day:Hourly,
    MiscPlugLoadDay,         !- Name
    Fraction,                !- Schedule Type Limits Name
    0.607490272373541,       !- Hour 1
    0.559338521400778,       !- Hour 2
    0.552853437094682,       !- Hour 3
    0.545071335927367,       !- Hour 4
    0.524481193255512,       !- Hour 5
    0.585278858625162,       !- Hour 6
    0.676232166018158,       !- Hour 7
    0.718547341115435,       !- Hour 8
    0.607490272373541,       !- Hour 9
    0.517023346303502,       !- Hour 10
    0.529182879377432,       !- Hour 11
    0.529345006485084,       !- Hour 12
    0.520428015564202,       !- Hour 13
    0.538424124513619,       !- Hour 14
    0.568741893644617,       !- Hour 15
    0.600356679636835,       !- Hour 16
    0.71011673151751,        !- Hour 17
    0.862678339818418,       !- Hour 18
    0.936608300907912,       !- Hour 19
    0.966763942931258,       !- Hour 20
    1,                       !- Hour 21
    0.976653696498055,       !- Hour 22
    0.845168612191959,       !- Hour 23
    0.73443579766537;        !- Hour 24

  Schedule:Day:Hourly,
    CookingRangeDay,         !- Name
    Fraction,                !- Schedule Type Limits Name
    0.04715848452508,        !- Hour 1
    0.04715848452508,        !- Hour 2
    0.0235458911419424,      !- Hour 3
    0.0235458911419424,      !- Hour 4
    0.04715848452508,        !- Hour 5
    0.0707043756670224,      !- Hour 6
    0.165088046958378,       !- Hour 7
    0.283017609391676,       !- Hour 8
    0.306563500533618,       !- Hour 9
    0.320771077908218,       !- Hour 10
    0.283017609391676,       !- Hour 11
    0.330176093916756,       !- Hour 12
    0.377334578441836,       !- Hour 13
    0.306563500533618,       !- Hour 14
    0.292422625400213,       !- Hour 15
    0.377334578441836,       !- Hour 16
    0.613193703308431,       !- Hour 17
    1,                       !- Hour 18
    0.778348452508004,       !- Hour 19
    0.400947171824973,       !- Hour 20
    0.235859124866596,       !- Hour 21
    0.165088046958378,       !- Hour 22
    0.103721985058698,       !- Hour 23
    0.0707043756670224;      !- Hour 24

  Schedule:Day:Hourly,
    DishwasherWeekday_flow_sch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.115858456545258,       !- Hour 1
    0.0514758745041469,      !- Hour 2
    0.0385691669671833,      !- Hour 3
    0.0257379372520738,      !- Hour 4
    0.0257379372520738,      !- Hour 5
    0.0772138117562207,      !- Hour 6
    0.154503101334295,       !- Hour 7
    0.23179239091237,        !- Hour 8
    0.437922322394519,       !- Hour 9
    0.489398196898665,       !- Hour 10
    0.425015614857555,       !- Hour 11
    0.360633032816445,       !- Hour 12
    0.309081680490443,       !- Hour 13
    0.347726325279481,       !- Hour 14
    0.28334374323837,        !- Hour 15
    0.270437035701407,       !- Hour 16
    0.28334374323837,        !- Hour 17
    0.373464262531554,       !- Hour 18
    0.656883483591778,       !- Hour 19
    0.837199999999997,       !- Hour 20
    0.682621420843852,       !- Hour 21
    0.502304904435629,       !- Hour 22
    0.334819617742518,       !- Hour 23
    0.23179239091237;        !- Hour 24

  Schedule:Day:Hourly,
    DishwasherWeekend_flow_sch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.124134060584205,       !- Hour 1
    0.0551527226830148,      !- Hour 2
    0.0413241074648395,      !- Hour 3
    0.0275763613415074,      !- Hour 4
    0.0275763613415074,      !- Hour 5
    0.0827290840245222,      !- Hour 6
    0.165539037143888,       !- Hour 7
    0.248348990263252,       !- Hour 8
    0.469202488279841,       !- Hour 9
    0.524355210962856,       !- Hour 10
    0.455373873061666,       !- Hour 11
    0.386392535160476,       !- Hour 12
    0.331158943382618,       !- Hour 13
    0.3725639199423,         !- Hour 14
    0.303582582041111,       !- Hour 15
    0.289753966822935,       !- Hour 16
    0.303582582041111,       !- Hour 17
    0.400140281283808,       !- Hour 18
    0.703803732419762,       !- Hour 19
    0.897,                   !- Hour 20
    0.731380093761269,       !- Hour 21
    0.538183826181031,       !- Hour 22
    0.358735304724125,       !- Hour 23
    0.248348990263252;       !- Hour 24

  Schedule:Day:Hourly,
    DishwasherVacation_flow_sch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

  Schedule:Day:Hourly,
    DishwasherWeekday_equip_sch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.129162158913331,       !- Hour 1
    0.0573867051328282,      !- Hour 2
    0.0429979564851542,      !- Hour 3
    0.0286933525664145,      !- Hour 4
    0.0286933525664145,      !- Hour 5
    0.0860800576992427,      !- Hour 6
    0.172244260127419,       !- Hour 7
    0.258408462555596,       !- Hour 8
    0.488207717273711,       !- Hour 9
    0.545594422406539,       !- Hour 10
    0.473818968626037,       !- Hour 11
    0.402043514845535,       !- Hour 12
    0.344572664983772,       !- Hour 13
    0.387654766197861,       !- Hour 14
    0.315879312417358,       !- Hour 15
    0.301490563769684,       !- Hour 16
    0.315879312417358,       !- Hour 17
    0.416348118764274,       !- Hour 18
    0.732311575910566,       !- Hour 19
    0.93333333333333,        !- Hour 20
    0.761004928476981,       !- Hour 21
    0.559983171054213,       !- Hour 22
    0.373266017550187,       !- Hour 23
    0.258408462555596;       !- Hour 24

  Schedule:Day:Hourly,
    DishwasherWeekend_equip_sch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.13838802740714,        !- Hour 1
    0.0614857554994591,      !- Hour 2
    0.0460692390912369,      !- Hour 3
    0.0307428777497295,      !- Hour 4
    0.0307428777497295,      !- Hour 5
    0.0922286332491886,      !- Hour 6
    0.184547421565092,       !- Hour 7
    0.276866209880995,       !- Hour 8
    0.523079697078976,       !- Hour 9
    0.584565452578435,       !- Hour 10
    0.507663180670754,       !- Hour 11
    0.430760908763072,       !- Hour 12
    0.369184998196899,       !- Hour 13
    0.41534439235485,        !- Hour 14
    0.338442120447169,       !- Hour 15
    0.323025604038947,       !- Hour 16
    0.338442120447169,       !- Hour 17
    0.44608727010458,        !- Hour 18
    0.784619545618464,       !- Hour 19
    1,                       !- Hour 20
    0.815362423368193,       !- Hour 21
    0.599981968986657,       !- Hour 22
    0.399927875946628,       !- Hour 23
    0.276866209880995;       !- Hour 24

  Schedule:Day:Hourly,
    DishwasherVacation_equip_sch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

  Schedule:Day:Hourly,
    ClothesWasherWeekday_flow_sch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0796474528960224,      !- Hour 1
    0.0637009071877185,      !- Hour 2
    0.0318078157711097,      !- Hour 3
    0.0318078157711097,      !- Hour 4
    0.0637009071877185,      !- Hour 5
    0.0955939986043261,      !- Hour 6
    0.191187997208654,       !- Hour 7
    0.414354361479414,       !- Hour 8
    0.62157418004187,        !- Hour 9
    0.7332,                  !- Hour 10
    0.717253454291697,       !- Hour 11
    0.637520725750175,       !- Hour 12
    0.573734542916957,       !- Hour 13
    0.510033635729239,       !- Hour 14
    0.446247452896022,       !- Hour 15
    0.414354361479414,       !- Hour 16
    0.430300907187718,       !- Hour 17
    0.414354361479414,       !- Hour 18
    0.414354361479414,       !- Hour 19
    0.414354361479414,       !- Hour 20
    0.414354361479414,       !- Hour 21
    0.398407815771109,       !- Hour 22
    0.270920725750174,       !- Hour 23
    0.143433635729239;       !- Hour 24

  Schedule:Day:Hourly,
    ClothesWasherWeekend_flow_sch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0974410327983253,      !- Hour 1
    0.0779319609211445,      !- Hour 2
    0.038913817166783,       !- Hour 3
    0.038913817166783,       !- Hour 4
    0.0779319609211445,      !- Hour 5
    0.116950104675506,       !- Hour 6
    0.233900209351012,       !- Hour 7
    0.506922889043964,       !- Hour 8
    0.760436496859734,       !- Hour 9
    0.897,                   !- Hour 10
    0.877490928122819,       !- Hour 11
    0.779945568736915,       !- Hour 12
    0.701909281228193,       !- Hour 13
    0.623977320307048,       !- Hour 14
    0.545941032798325,       !- Hour 15
    0.506922889043964,       !- Hour 16
    0.526431960921144,       !- Hour 17
    0.506922889043964,       !- Hour 18
    0.506922889043964,       !- Hour 19
    0.506922889043964,       !- Hour 20
    0.506922889043964,       !- Hour 21
    0.487413817166783,       !- Hour 22
    0.331445568736915,       !- Hour 23
    0.175477320307048;       !- Hour 24

  Schedule:Day:Hourly,
    ClothesWasherVacation_flow_sch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

  Schedule:Day:Hourly,
    ClothesWasherWeekday_equip_sch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0887931470412736,      !- Hour 1
    0.0710155041111689,      !- Hour 2
    0.0354602182509584,      !- Hour 3
    0.0354602182509584,      !- Hour 4
    0.0710155041111689,      !- Hour 5
    0.106570789971378,       !- Hour 6
    0.213141579942758,       !- Hour 7
    0.461933513354977,       !- Hour 8
    0.69294780383709,        !- Hour 9
    0.817391304347826,       !- Hour 10
    0.799613661417722,       !- Hour 11
    0.710725446767196,       !- Hour 12
    0.639614875046775,       !- Hour 13
    0.568599370935607,       !- Hour 14
    0.497488799215186,       !- Hour 15
    0.461933513354977,       !- Hour 16
    0.479711156285081,       !- Hour 17
    0.461933513354977,       !- Hour 18
    0.461933513354977,       !- Hour 19
    0.461933513354977,       !- Hour 20
    0.461933513354977,       !- Hour 21
    0.444155870424871,       !- Hour 22
    0.302029794593282,       !- Hour 23
    0.159903718761693;       !- Hour 24

  Schedule:Day:Hourly,
    ClothesWasherWeekend_equip_sch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.108629913933473,       !- Hour 1
    0.086880669923238,       !- Hour 2
    0.0433821819027681,      !- Hour 3
    0.0433821819027681,      !- Hour 4
    0.086880669923238,       !- Hour 5
    0.130379157943708,       !- Hour 6
    0.260758315887416,       !- Hour 7
    0.565131425913003,       !- Hour 8
    0.847755291928355,       !- Hour 9
    1,                       !- Hour 10
    0.978250755989765,       !- Hour 11
    0.86950453593859,        !- Hour 12
    0.782507559897651,       !- Hour 13
    0.695626889974413,       !- Hour 14
    0.608629913933473,       !- Hour 15
    0.565131425913003,       !- Hour 16
    0.586880669923238,       !- Hour 17
    0.565131425913003,       !- Hour 18
    0.565131425913003,       !- Hour 19
    0.565131425913003,       !- Hour 20
    0.565131425913003,       !- Hour 21
    0.543382181902768,       !- Hour 22
    0.36950453593859,        !- Hour 23
    0.195626889974413;       !- Hour 24

  Schedule:Day:Hourly,
    ClothesWasherVacation_equip_sch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

  Schedule:Day:Hourly,
    ClothesDryerWeekday,     !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0996818663838815,      !- Hour 1
    0.0598091198303289,      !- Hour 2
    0.0398727465535526,      !- Hour 3
    0.0199363732767763,      !- Hour 4
    0.0398727465535526,      !- Hour 5
    0.0598091198303289,      !- Hour 6
    0.15949098621421,        !- Hour 7
    0.31898197242842,        !- Hour 8
    0.486427370202556,       !- Hour 9
    0.685791102970318,       !- Hour 10
    0.785472969354199,       !- Hour 11
    0.817391304347826,       !- Hour 12
    0.745600222800647,       !- Hour 13
    0.677836691410393,       !- Hour 14
    0.610073160020138,       !- Hour 15
    0.578154825026511,       !- Hour 16
    0.558218451749735,       !- Hour 17
    0.546236490032885,       !- Hour 18
    0.518345705196183,       !- Hour 19
    0.510391293636256,       !- Hour 20
    0.526300116756109,       !- Hour 21
    0.546236490032885,       !- Hour 22
    0.438600212089077,       !- Hour 23
    0.239236479321316;       !- Hour 24

  Schedule:Day:Hourly,
    ClothesDryerWeekend,     !- Name
    Fraction,                !- Schedule Type Limits Name
    0.121951219512195,       !- Hour 1
    0.0731707317073171,      !- Hour 2
    0.0487804878048781,      !- Hour 3
    0.024390243902439,       !- Hour 4
    0.0487804878048781,      !- Hour 5
    0.0731707317073171,      !- Hour 6
    0.195121951219512,       !- Hour 7
    0.390243902439024,       !- Hour 8
    0.59509731460951,        !- Hour 9
    0.8389997536339,         !- Hour 10
    0.960950973146095,       !- Hour 11
    1,                       !- Hour 12
    0.912170485341217,       !- Hour 13
    0.829268292682927,       !- Hour 14
    0.746366100024637,       !- Hour 15
    0.707317073170732,       !- Hour 16
    0.682926829268293,       !- Hour 17
    0.668268046316827,       !- Hour 18
    0.634146341463415,       !- Hour 19
    0.624414880512441,       !- Hour 20
    0.643877802414388,       !- Hour 21
    0.668268046316827,       !- Hour 22
    0.536585365853659,       !- Hour 23
    0.292682926829268;       !- Hour 24

  Schedule:Day:Hourly,
    ClothesDryerVacation,    !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

  Schedule:Day:Hourly,
    SinksWeekday,            !- Name
    Fraction,                !- Schedule Type Limits Name
    0.160052687884461,       !- Hour 1
    0.0767484287242575,      !- Hour 2
    0.0575330636533838,      !- Hour 3
    0.0575330636533838,      !- Hour 4
    0.0767484287242575,      !- Hour 5
    0.204926216902916,       !- Hour 6
    0.480271095212623,       !- Hour 7
    0.704412677186414,       !- Hour 8
    0.742843407328163,       !- Hour 9
    0.697969878309708,       !- Hour 10
    0.614778650708746,       !- Hour 11
    0.563462322813587,       !- Hour 12
    0.550689756619418,       !- Hour 13
    0.512259026477668,       !- Hour 14
    0.467385497459214,       !- Hour 15
    0.486600862530089,       !- Hour 16
    0.544246957742712,       !- Hour 17
    0.736400608451458,       !- Hour 18
    0.84525,                 !- Hour 19
    0.781274137469912,       !- Hour 20
    0.640323783097085,       !- Hour 21
    0.544246957742712,       !- Hour 22
    0.44828316394758,        !- Hour 23
    0.307332809574753;       !- Hour 24

  Schedule:Day:Hourly,
    SinksWeekend,            !- Name
    Fraction,                !- Schedule Type Limits Name
    0.169851832040653,       !- Hour 1
    0.0814473121155389,      !- Hour 2
    0.0610554961219577,      !- Hour 3
    0.0610554961219577,      !- Hour 4
    0.0814473121155389,      !- Hour 5
    0.217472719978604,       !- Hour 6
    0.509675447980744,       !- Hour 7
    0.747539983952929,       !- Hour 8
    0.788323615940091,       !- Hour 9
    0.74070272800214,        !- Hour 10
    0.652418159935812,       !- Hour 11
    0.597960016047071,       !- Hour 12
    0.58440545600428,        !- Hour 13
    0.543621824017117,       !- Hour 14
    0.496000936079166,       !- Hour 15
    0.516392752072746,       !- Hour 16
    0.57756820005349,        !- Hour 17
    0.781486359989302,       !- Hour 18
    0.897,                   !- Hour 19
    0.829107247927254,       !- Hour 20
    0.679527280021396,       !- Hour 21
    0.57756820005349,        !- Hour 22
    0.47572907194437,        !- Hour 23
    0.326149104038513;       !- Hour 24

  Schedule:Day:Hourly,
    SinksVacation,           !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

  Schedule:Day:Hourly,
    ShowersWeekday,          !- Name
    Fraction,                !- Schedule Type Limits Name
    0.076044361285933,       !- Hour 1
    0.0345332539547544,      !- Hour 2
    0.0242088790610646,      !- Hour 3
    0.0345332539547544,      !- Hour 4
    0.0968355162442594,      !- Hour 5
    0.366693315189659,       !- Hour 6
    0.837199999999997,       !- Hour 7
    0.830293349209049,       !- Hour 8
    0.674644497363497,       !- Hour 9
    0.529320020411635,       !- Hour 10
    0.425506650790951,       !- Hour 11
    0.335577785337642,       !- Hour 12
    0.242159993196122,       !- Hour 13
    0.207555536655894,       !- Hour 14
    0.179857730906617,       !- Hour 15
    0.186764381697567,       !- Hour 16
    0.214462187446844,       !- Hour 17
    0.27676444973635,        !- Hour 18
    0.300973328797414,       !- Hour 19
    0.300973328797414,       !- Hour 20
    0.297484402109202,       !- Hour 21
    0.290577751318252,       !- Hour 22
    0.207555536655894,       !- Hour 23
    0.148742201054601;       !- Hour 24

  Schedule:Day:Hourly,
    ShowersWeekend,          !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0814761013777853,      !- Hour 1
    0.0369999149515223,      !- Hour 2
    0.0259380847082837,      !- Hour 3
    0.0369999149515223,      !- Hour 4
    0.103752338833135,       !- Hour 5
    0.392885694846062,       !- Hour 6
    0.897,                   !- Hour 7
    0.889600017009696,       !- Hour 8
    0.722833390032318,       !- Hour 9
    0.56712859329818,        !- Hour 10
    0.455899982990304,       !- Hour 11
    0.359547627147474,       !- Hour 12
    0.259457135567274,       !- Hour 13
    0.222380932131315,       !- Hour 14
    0.19270471168566,        !- Hour 15
    0.200104694675966,       !- Hour 16
    0.229780915121619,       !- Hour 17
    0.296533339003232,       !- Hour 18
    0.322471423711515,       !- Hour 19
    0.322471423711515,       !- Hour 20
    0.318733287974145,       !- Hour 21
    0.311333304983841,       !- Hour 22
    0.222380932131315,       !- Hour 23
    0.159366643987073;       !- Hour 24

  Schedule:Day:Hourly,
    ShowersVacation,         !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

  Schedule:Day:Hourly,
    BathsWeekday,            !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0492758944582015,      !- Hour 1
    0.0246379472291013,      !- Hour 2
    0.0246379472291013,      !- Hour 3
    0.0246379472291013,      !- Hour 4
    0.0492758944582015,      !- Hour 5
    0.123189736145504,       !- Hour 6
    0.295719195628041,       !- Hour 7
    0.369633037315344,       !- Hour 8
    0.418908931773546,       !- Hour 9
    0.369633037315344,       !- Hour 10
    0.295719195628041,       !- Hour 11
    0.221741525061908,       !- Hour 12
    0.197103577832807,       !- Hour 13
    0.147827683374605,       !- Hour 14
    0.147827683374605,       !- Hour 15
    0.147827683374605,       !- Hour 16
    0.24644330116984,        !- Hour 17
    0.295719195628041,       !- Hour 18
    0.492886602339681,       !- Hour 19
    0.640714285714285,       !- Hour 20
    0.640714285714285,       !- Hour 21
    0.492886602339681,       !- Hour 22
    0.418908931773546,       !- Hour 23
    0.24644330116984;        !- Hour 24

  Schedule:Day:Hourly,
    BathsWeekend,            !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0689862522414824,      !- Hour 1
    0.0344931261207412,      !- Hour 2
    0.0344931261207412,      !- Hour 3
    0.0344931261207412,      !- Hour 4
    0.0689862522414824,      !- Hour 5
    0.172465630603706,       !- Hour 6
    0.414006873879259,       !- Hour 7
    0.517486252241482,       !- Hour 8
    0.586472504482965,       !- Hour 9
    0.517486252241482,       !- Hour 10
    0.414006873879259,       !- Hour 11
    0.310438135086671,       !- Hour 12
    0.27594500896593,        !- Hour 13
    0.206958756724447,       !- Hour 14
    0.206958756724447,       !- Hour 15
    0.206958756724447,       !- Hour 16
    0.345020621637776,       !- Hour 17
    0.414006873879259,       !- Hour 18
    0.690041243275553,       !- Hour 19
    0.897,                   !- Hour 20
    0.897,                   !- Hour 21
    0.690041243275553,       !- Hour 22
    0.586472504482965,       !- Hour 23
    0.345020621637776;       !- Hour 24

  Schedule:Day:Hourly,
    BathsVacation,           !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

  Schedule:Day:Hourly,
    DHWDistDay,              !- Name
    Fraction,                !- Schedule Type Limits Name
    0.142553149370226,       !- Hour 1
    0.0764866759550322,      !- Hour 2
    0.0516611840277747,      !- Hour 3
    0.0584039294664903,      !- Hour 4
    0.121469841058603,       !- Hour 5
    0.366180268451559,       !- Hour 6
    0.833258955739606,       !- Hour 7
    0.999999987228391,       !- Hour 8
    0.995483090581232,       !- Hour 9
    0.916474762598139,       !- Hour 10
    0.800898393293271,       !- Hour 11
    0.682564390940485,       !- Hour 12
    0.590066600109555,       !- Hour 13
    0.522371887032053,       !- Hour 14
    0.466005974303267,       !- Hour 15
    0.46573704253214,        !- Hour 16
    0.527514234916123,       !- Hour 17
    0.637905701335668,       !- Hour 18
    0.727588642310272,       !- Hour 19
    0.732551127624518,       !- Hour 20
    0.681468471942116,       !- Hour 21
    0.610804704600985,       !- Hour 22
    0.464292318119835,       !- Hour 23
    0.299867724445383;       !- Hour 24

  Schedule:Day:Hourly,
    WinterLoadDay,           !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

  Schedule:Day:Hourly,
    SummerLoadDay,           !- Name
    Fraction,                !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24

  Schedule:Week:Compact,
    RefrigeratorWeek,        !- Name
    For: AllDays,            !- DayType List 1
    RefrigeratorDay;         !- Schedule:Day Name 1

  Schedule:Week:Compact,
    MiscPlugLoadWeek,        !- Name
    For: AllDays,            !- DayType List 1
    MiscPlugLoadDay;         !- Schedule:Day Name 1

  Schedule:Week:Compact,
    CookingRangeWeek,        !- Name
    For: AllDays,            !- DayType List 1
    CookingRangeDay;         !- Schedule:Day Name 1

  Schedule:Week:Compact,
    DishwasherWeek_flow_sch, !- Name
    For: Weekdays,           !- DayType List 1
    DishwasherWeekday_flow_sch,  !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    DishwasherVacation_flow_sch,  !- Schedule:Day Name 2
    For: AllOtherDays,       !- DayType List 3
    DishwasherWeekend_flow_sch;  !- Schedule:Day Name 3

  Schedule:Week:Compact,
    DishwasherWeek_equip_sch,!- Name
    For: Weekdays,           !- DayType List 1
    DishwasherWeekday_equip_sch,  !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    DishwasherVacation_equip_sch,  !- Schedule:Day Name 2
    For: AllOtherDays,       !- DayType List 3
    DishwasherWeekend_equip_sch;  !- Schedule:Day Name 3

  Schedule:Week:Compact,
    ClothesWasherWeek_flow_sch,  !- Name
    For: Weekdays,           !- DayType List 1
    ClothesWasherWeekday_flow_sch,  !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    ClothesWasherVacation_flow_sch,  !- Schedule:Day Name 2
    For: AllOtherDays,       !- DayType List 3
    ClothesWasherWeekend_flow_sch;  !- Schedule:Day Name 3

  Schedule:Week:Compact,
    ClothesWasherWeek_equip_sch,  !- Name
    For: Weekdays,           !- DayType List 1
    ClothesWasherWeekday_equip_sch,  !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    ClothesWasherVacation_equip_sch,  !- Schedule:Day Name 2
    For: AllOtherDays,       !- DayType List 3
    ClothesWasherWeekend_equip_sch;  !- Schedule:Day Name 3

  Schedule:Week:Compact,
    ClothesDryerWeek,        !- Name
    For: Weekdays,           !- DayType List 1
    ClothesDryerWeekday,     !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    ClothesDryerVacation,    !- Schedule:Day Name 2
    For: AllOtherDays,       !- DayType List 3
    ClothesDryerWeekend;     !- Schedule:Day Name 3

  Schedule:Week:Compact,
    SinksWeek,               !- Name
    For: Weekdays,           !- DayType List 1
    SinksWeekday,            !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    SinksVacation,           !- Schedule:Day Name 2
    For: AllOtherDays,       !- DayType List 3
    SinksWeekend;            !- Schedule:Day Name 3

  Schedule:Week:Compact,
    ShowersWeek,             !- Name
    For: Weekdays,           !- DayType List 1
    ShowersWeekday,          !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    ShowersVacation,         !- Schedule:Day Name 2
    For: AllOtherDays,       !- DayType List 3
    ShowersWeekend;          !- Schedule:Day Name 3

  Schedule:Week:Compact,
    BathsWeek,               !- Name
    For: Weekdays,           !- DayType List 1
    BathsWeekday,            !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    BathsVacation,           !- Schedule:Day Name 2
    For: AllOtherDays,       !- DayType List 3
    BathsWeekend;            !- Schedule:Day Name 3

  Schedule:Week:Compact,
    DHWDistWeek,             !- Name
    For: AllDays,            !- DayType List 1
    DHWDistDay;              !- Schedule:Day Name 1

  Schedule:Week:Compact,
    OccupancyWeek,           !- Name
    AllDays,                 !- DayType List 1
    OccupancyDay;            !- Schedule:Day Name 1

  Schedule:Week:Compact,
    LightingProfileWeek,     !- Name
    For: AllDays,            !- DayType List 1
    LightingDay;             !- Schedule:Day Name 1

  Schedule:Week:Compact,
    LightingProfileWeek_EELighting,  !- Name
    For: AllDays,            !- DayType List 1
    LightingDay_EELighting;  !- Schedule:Day Name 1

  Schedule:Week:Compact,
    LightingProfileWeek_EELighting_interior_controls,  !- Name
    For: AllDays,            !- DayType List 1
    LightingDay_EELighting_OccSensors;  !- Schedule:Day Name 1

  Schedule:Week:Compact,
    LightingProfileWeek_EELighting_garage_controls,  !- Name
    For: AllDays,            !- DayType List 1
    LightingDay_EELighting_Garage_OccSensors;  !- Schedule:Day Name 1

  Schedule:Week:Compact,
    ExteriorLightingProfileWeek,  !- Name
    For: AllDays,            !- DayType List 1
    ExteriorLightingDay;     !- Schedule:Day Name 1

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:YEAR ===========

  Schedule:Year,
    Occupancy,               !- Name
    Fraction,                !- Schedule Type Limits Name
    OccupancyWeek,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    InteriorLighting,        !- Name
    Fraction,                !- Schedule Type Limits Name
    LightingProfileWeek,     !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    InteriorLightingHE,      !- Name
    Fraction,                !- Schedule Type Limits Name
    LightingProfileWeek_EELighting,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    InteriorLightingHE_OS,   !- Name
    Fraction,                !- Schedule Type Limits Name
    LightingProfileWeek_EELighting_interior_controls,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    InteriorLightingHE_VS,   !- Name
    Fraction,                !- Schedule Type Limits Name
    LightingProfileWeek_EELighting_garage_controls,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    ExteriorLighting,        !- Name
    Fraction,                !- Schedule Type Limits Name
    ExteriorLightingProfileWeek,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Refrigerator,            !- Name
    Fraction,                !- Schedule Type Limits Name
    RefrigeratorWeek,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    MiscPlugLoad,            !- Name
    Fraction,                !- Schedule Type Limits Name
    MiscPlugLoadWeek,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    CookingRange,            !- Name
    Fraction,                !- Schedule Type Limits Name
    CookingRangeWeek,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Dishwasher_flow_sch,     !- Name
    Fraction,                !- Schedule Type Limits Name
    DishwasherWeek_flow_sch, !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    ClothesWasher_flow_sch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    ClothesWasherWeek_flow_sch,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Dishwasher_equip_sch,    !- Name
    Fraction,                !- Schedule Type Limits Name
    DishwasherWeek_equip_sch,!- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    ClothesWasher_equip_sch, !- Name
    Fraction,                !- Schedule Type Limits Name
    ClothesWasherWeek_equip_sch,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    ClothesDryer,            !- Name
    Fraction,                !- Schedule Type Limits Name
    ClothesDryerWeek,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

  Schedule:Compact,
    activity_sch,            !- Name
    any number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,117.28;     !- Field 3

  Schedule:Compact,
    inf_sch,                 !- Name
    any number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    zone_control_type,       !- Name
    control_type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until 24:00,4;           !- Field 3

!- New shading schedules per IECC 2012...ref Bob email dtd. 3rd November...

  Schedule:Compact,
    shading_2012iecc,        !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until 24:00,0;           !- Field 3

  Schedule:Compact,
    shading_2012iecc_hers,   !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 5/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until 24:00,0.85,        !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until 24:00,0.7,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until 24:00,0.85;        !- Field 11

!- Shade-drapes schedule changed per IECC 2009

  Schedule:Compact,
    shading_2009iecc,        !- Name
    any number,              !- Schedule Type Limits Name
    Through: 5/30,           !- Field 1
    For: AllDays,            !- Field 2
    Until 24:00,0.85,        !- Field 3
    Through: 8/31,           !- Field 5
    For: AllDays,            !- Field 6
    Until 24:00,0.7,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,0.85;       !- Field 11

  Schedule:Compact,
    dhw_setpt,               !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until 24:00,48;          !- Field 3

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:CONSTANT ===========

  Schedule:Constant,DWWaterTempSchedule,Temperature,48.8888888888889;

  Schedule:Constant,CWWaterTempSchedule,Temperature,48.8888888888889;

  Schedule:Constant,SinkSensSchedule,Fraction,0.687777777777778;

  Schedule:Constant,SinkLatSchedule,Fraction,0.312222222222222;

  Schedule:Constant,ShowerSensSchedule,Fraction,0.51280276816609;

  Schedule:Constant,ShowerLatSchedule,Fraction,0.48719723183391;

  Schedule:Constant,BathSensSchedule,Fraction,1;

  Schedule:Constant,BathLatSchedule,Fraction,0;

  Schedule:Constant,SSBWaterTempSchedule,Temperature,40.5555555555556;

  Schedule:Constant,WaterHeaterSP1Schedule,Temperature,48.8888888888889;

  Schedule:Constant,WaterHeaterSP2Schedule,Temperature,40.5555555555556;

  Schedule:Constant,DHWSupplySetpoint,Temperature,48.8888888888889;

!- Material properties for the consolidated insulation-framing objects defined in consolidated.materials.template...
!- $mat_sheath_consol for wall sheathing in both mh-rule and prototype models
!- Sheathing insulation and framing material: R5

  Material,
    sheathing_consol_layer,  !- Name
    Rough,                   !- Roughness
    0.031115,                !- Thickness {m}
    0.035329,                !- Conductivity {W/m-K}
    20.1,                    !- Density {kg/m3}
    1465.415;                !- Specific Heat {J/kg-K}

!- $manf_ceil for ceiling at mh-rule models
!- Ceiling insulation and framing material: R49; Insulation Grade: 1;

  Material,
    ceil_consol_layer,       !- Name
    Rough,                   !- Roughness
    0.400206234336168,       !- Thickness {m}
    0.0617176,               !- Conductivity {W/m-K}
    41.9286,                 !- Density {kg/m3}
    776.25126;               !- Specific Heat {J/kg-K}

!- $manf_floor for floor at mh-rule models
!- floor insulation and framing material: R38; Insulation Grade: 1;

  Material,
    floor_consol_layer,      !- Name
    Rough,                   !- Roughness
    0.28575,                 !- Thickness {m}
    0.0499577105263158,      !- Conductivity {W/m-K}
    55.074,                  !- Density {kg/m3}
    916.9311;                !- Specific Heat {J/kg-K}

!- $mat_batt_consol_wall for bsmtwall of prototype models:
!- change unless to if since it seems like unless return a TRUE/FALSE value
!- bsmtwall insulation and framing material: R0.0001

  Material,
    bsmtwall_consol_layer,   !- Name
    Rough,                   !- Roughness
    0.000254,                !- Thickness {m}
    10.84384,                !- Conductivity {W/m-K}
    120.801,                 !- Density {kg/m3}
    1036.25775;              !- Specific Heat {J/kg-K}

!- $mat_batt_consol_wall for crawlspace wall: change unless to if since it seems like unless return a TRUE/FALSE value
!- crawlwall insulation and framing material: R0.0001

  Material,
    crawlwall_consol_layer,  !- Name
    Rough,                   !- Roughness
    0.000254,                !- Thickness {m}
    10.84384,                !- Conductivity {W/m-K}
    120.801,                 !- Density {kg/m3}
    1036.25775;              !- Specific Heat {J/kg-K}

!- Exterior wall consolidated layer properties based on construction...
!- Default is wood-framed wall
! ---------- before calling $mat_batt_consol_ext_ag_wall ----------
!- Assembly: Wood_R21_R5_exterior_5.5_na_16_Sh_n_G; Framing Fraction: 0.25; Insulation Grade: 1;

  Construction,
    Exterior Wall,           !- Name
    syn_stucco,              !- Outside Layer
    sheathing_consol_layer,  !- Layer 2
    OSB_7/16in,              !- Layer 3
    wall_consol_layer,       !- Layer 4
    Drywall_1/2in;           !- Layer 5

!- wall insulation and framing material: R21

  Material,
    wall_consol_layer,       !- Name
    Rough,                   !- Roughness
    0.1397,                  !- Thickness {m}
    0.057165,                !- Conductivity {W/m-K}
    120.801,                 !- Density {kg/m3}
    1036.25775;              !- Specific Heat {J/kg-K}

! ---------- before calling res.mat.main.tmpl ----------
! BEGIN of res.mat.main.tmpl
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

  WindowMaterial:Glazing,
    Clear Acrylic Plastic,   !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.92,                    !- Solar Transmittance at Normal Incidence
    0.05,                    !- Front Side Solar Reflectance at Normal Incidence
    0.05,                    !- Back Side Solar Reflectance at Normal Incidence
    0.92,                    !- Visible Transmittance at Normal Incidence
    0.05,                    !- Front Side Visible Reflectance at Normal Incidence
    0.05,                    !- Back Side Visible Reflectance at Normal Incidence
    0.00,                    !- Infrared Transmittance at Normal Incidence
    0.90,                    !- Front Side Infrared Hemispherical Emissivity
    0.90,                    !- Back Side Infrared Hemispherical Emissivity
    0.90;                    !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    Diffusing Acrylic Plastic,  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.0022,                  !- Thickness {m}
    0.90,                    !- Solar Transmittance at Normal Incidence
    0.08,                    !- Front Side Solar Reflectance at Normal Incidence
    0.08,                    !- Back Side Solar Reflectance at Normal Incidence
    0.90,                    !- Visible Transmittance at Normal Incidence
    0.08,                    !- Front Side Visible Reflectance at Normal Incidence
    0.08,                    !- Back Side Visible Reflectance at Normal Incidence
    0.00,                    !- Infrared Transmittance at Normal Incidence
    0.90,                    !- Front Side Infrared Hemispherical Emissivity
    0.90,                    !- Back Side Infrared Hemispherical Emissivity
    0.90;                    !- Conductivity {W/m-K}

  Material,
    Very High Reflectivity Surface,  !- Name
    Smooth,                  !- Roughness
    0.0005,                  !- Thickness {m}
    237,                     !- Conductivity {W/m-K}
    2702,                    !- Density {kg/m3}
    903,                     !- Specific Heat {J/kg-K}
    0.90,                    !- Thermal Absorptance
    0.05,                    !- Solar Absorptance
    0.05;                    !- Visible Absorptance

  Material,
    GypsumBoard-5/16in,      !- Name
    Rough,                   !- Roughness
    7.93953E-03,             !- Thickness {m}
    0.1586200,               !- Conductivity {W/m-K}
    640,                     !- Density {kg/m3}
    1129.6,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.1;                     !- Visible Absorptance

  Material,
    CopperPipe,              !- Name
    MediumRough,             !- Roughness
    1.90500386169072E-02,    !- Thickness {m}
    401,                     !- Conductivity {W/m-K}
    2243.000,                !- Density {kg/m3}
    837.0000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.6500000,               !- Solar Absorptance
    0.6500000;               !- Visible Absorptance

  Material,
    F08 Metal surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500;                     !- Specific Heat {J/kg-K}

  Material,
    Concrete_4in,            !- Name
    Rough,                   !- Roughness
    0.1014984,               !- Thickness {m}
    1.312098,                !- Conductivity {W/m-K}
    2242.8,                  !- Density {kg/m3}
    465.2;                   !- Specific Heat {J/kg-K}

  Material,
    Asphalt_shingle,         !- Name
    MediumRough,             !- Roughness
    6.33985285170672E-03,    !- Thickness {m}
    0.08186,                 !- Conductivity {W/m-K}
    1121.2917044623,         !- Density {kg/m3}
    1255.20000949809,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.75;                    !- Solar Absorptance

  Material,
    Wood_shingle,            !- Name
    MediumSmooth,            !- Roughness
    1.27000257446048E-02,    !- Thickness {m}
    0.11388,                 !- Conductivity {W/m-K}
    426.090847695673,        !- Density {kg/m3}
    1631.76001234752;        !- Specific Heat {J/kg-K}

  Material,
    Slate_shingle,           !- Name
    MediumSmooth,            !- Roughness
    1.27000257446048E-02,    !- Thickness {m}
    1.44219,                 !- Conductivity {W/m-K}
    1601.845292089,          !- Density {kg/m3}
    1255.20000949809;        !- Specific Heat {J/kg-K}

  Material,
    cement_stucco,           !- Name
    MediumSmooth,            !- Roughness
    1.905E-02,               !- Thickness {m}
    0.721,                   !- Conductivity {W/m-K}
    1865.58,                 !- Density {kg/m3}
    878.640006648665;        !- Specific Heat {J/kg-K}

!- VM: Used perlite plaster from 2009 HOF, Tbl 4/chp 26, back-calculated thickness to meet R0.2 based on Reid's note dtd. 3/28/2013

  Material,
    syn_stucco,              !- Name
    MediumSmooth,            !- Roughness
    0.3048E-02,              !- Thickness {m}
    8.65E-02,                !- Conductivity {W/m-K}
    400,                     !- Density {kg/m3}
    878.640006648665,        !- Specific Heat {J/kg-K}
    0.7;                     !- Thermal Absorptance

  Material,
    Drywall_1/2in,           !- Name
    MediumSmooth,            !- Roughness
    1.27000257446048E-02,    !- Thickness {m}
    0.16009,                 !- Conductivity {W/m-K}
    800.922646044499,        !- Density {kg/m3}
    1087.84000823168;        !- Specific Heat {J/kg-K}

  Material,
    OSB_5/8in,               !- Name
    MediumSmooth,            !- Roughness
    0.015875032180756,       !- Thickness {m}
    0.1163,                  !- Conductivity {W/m-K}
    544.627399310259,        !- Density {kg/m3}
    1213.36000918149;        !- Specific Heat {J/kg-K}

  Material,
    OSB_7/16in,              !- Name
    MediumSmooth,            !- Roughness
    0.0111125,               !- Thickness {m}
    0.1163,                  !- Conductivity {W/m-K}
    544.627399310259,        !- Density {kg/m3}
    1213.36000918149;        !- Specific Heat {J/kg-K}

  Material,
    Blown_R30,               !- Name
    MediumRough,             !- Roughness
    0.212598430964684,       !- Thickness {m}
    0.04119,                 !- Conductivity {W/m-K}
    9.61107175253399,        !- Density {kg/m3}
    836.800006332062;        !- Specific Heat {J/kg-K}

  Material,
    Blown_R30_top,           !- Name
    MediumRough,             !- Roughness
    0.117348237880148,       !- Thickness {m}
    0.04119,                 !- Conductivity {W/m-K}
    9.61107175253399,        !- Density {kg/m3}
    836.800006332062,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Plywood_3/4in,           !- Name
    Rough,                   !- Roughness
    0.01905,                 !- Thickness {m}
    0.1154577,               !- Conductivity {W/m-K}
    544.68,                  !- Density {kg/m3}
    674.54,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Batt_R19,                !- Name
    MediumRough,             !- Roughness
    2.54000514892096E-02,    !- Thickness {m}
    3.47522010738099E-03,    !- Conductivity {W/m-K}
    9.61107175253399,        !- Density {kg/m3}
    836.800006332062,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Lumber_2x4,              !- Name
    Rough,                   !- Roughness
    0.0890016,               !- Thickness {m}
    0.1154577,               !- Conductivity {W/m-K}
    512.64,                  !- Density {kg/m3}
    767.58,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Carpet_n_pad,            !- Name
    MediumSmooth,            !- Roughness
    2.54000514892096E-02,    !- Thickness {m}
    6.01314018580031E-02,    !- Conductivity {W/m-K}
    32.03690584178,          !- Density {kg/m3}
    836.800006332062,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Batt_R13,                !- Name
    MediumRough,             !- Roughness
    0.0889,                  !- Thickness {m}
    0.03876,                 !- Conductivity {W/m-K}
    9.61107175253399,        !- Density {kg/m3}
    836.800006332062,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    OSB_1/2in,               !- Name
    MediumSmooth,            !- Roughness
    1.27000257446048E-02,    !- Thickness {m}
    0.1163,                  !- Conductivity {W/m-K}
    544.627399310259,        !- Density {kg/m3}
    1213.36000918149,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    soil_12in,               !- Name
    Rough,                   !- Roughness
    0.3048,                  !- Thickness {m}
    1.731,                   !- Conductivity {W/m-K}
    1842.3,                  !- Density {kg/m3}
    232.6,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    door_const,              !- Name
    Smooth,                  !- Roughness
    0.0469661927626919,      !- Thickness {m}
    0.0720096,               !- Conductivity {W/m-K}
    512.64,                  !- Density {kg/m3}
    767.58;                  !- Specific Heat {J/kg-K}

  Material,
    Gyp_board_1/2in,         !- Name
    Rough,                   !- Roughness
    0.01271016,              !- Thickness {m}
    0.1586200,               !- Conductivity {W/m-K}
    640,                     !- Density {kg/m3}
    1129.6,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.1;                     !- Visible Absorptance

  Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540.0000,                !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.7000000;               !- Visible Absorptance

  Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer

  Construction,
    ceiling-floor-layer,     !- Name
    Lumber_2x4;              !- Outside Layer

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

  Material:NoMass,
    Manf_wall_airgap,        !- Name
    Smooth,                  !- Roughness
    0.12;                    !- Thermal Resistance {m2-K/W}

  Material:NoMass,
    Bldg_paper_felt,         !- Name
    Smooth,                  !- Roughness
    1.05666113069662E-02;    !- Thermal Resistance {m2-K/W}

  Material:NoMass,
    R_high,                  !- Name
    MediumRough,             !- Roughness
    177;                     !- Thermal Resistance {m2-K/W}

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:AIRGAP ===========

  Material:AirGap,
    Air_4_in_vert,           !- Name
    0.158499169604493;       !- Thermal Resistance {m2-K/W}

  Material:AirGap,
    3/4in_air_space,         !- Name
    0.08513;                 !- Thermal Resistance {m2-K/W}

  Material:AirGap,
    3/4in_Reflective_air_space,  !- Name
    0.246554;                !- Thermal Resistance {m2-K/W}

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

  Construction,
    Exterior Floor,          !- Name
    floor_consol_layer,      !- Outside Layer
    Plywood_3/4in,           !- Layer 2
    Carpet_n_pad;            !- Layer 3

  Construction,
    Interior Floor,          !- Name
    Plywood_3/4in,           !- Outside Layer
    Carpet_n_pad;            !- Layer 2

  Construction,
    Interior Ceiling,        !- Name
    ceil_consol_layer,       !- Outside Layer
    Drywall_1/2in;           !- Layer 2

  Construction,
    attic floor,             !- Name
    Drywall_1/2in,           !- Outside Layer
    ceil_consol_layer;       !- Layer 2

  Construction,
    fndn_roof,               !- Name
    Carpet_n_pad,            !- Outside Layer
    Plywood_3/4in,           !- Layer 2
    ceil_consol_layer;       !- Layer 3

  Construction,
    interiorwall,            !- Name
    Drywall_1/2in,           !- Outside Layer
    OSB_5/8in,               !- Layer 2
    Drywall_1/2in;           !- Layer 3

  Construction,
    Interior Wall,           !- Name
    Drywall_1/2in,           !- Outside Layer
    Air_4_in_vert,           !- Layer 2
    Drywall_1/2in;           !- Layer 3

  Construction,
    Exterior Roof,           !- Name
    Asphalt_shingle,         !- Outside Layer
    OSB_1/2in;               !- Layer 2

  Construction,
    Exterior Window,         !- Name
    Glass;                   !- Outside Layer

  Construction,
    Interior Window,         !- Name
    Glass;                   !- Outside Layer

  Construction,
    Exterior Door,           !- Name
    door_const;              !- Outside Layer

  Construction,
    Interior Door,           !- Name
    door_const;              !- Outside Layer

  Construction,
    Gable_end,               !- Name
    cement_stucco,           !- Outside Layer
    Bldg_paper_felt,         !- Layer 2
    OSB_5/8in,               !- Layer 3
    Air_4_in_vert,           !- Layer 4
    Drywall_1/2in;           !- Layer 5

  Construction,
    crawl_floor,             !- Name
    R_high,                  !- Outside Layer
    soil_12in;               !- Layer 2

  Construction,
    window_w_blinds,         !- Name
    Glass,                   !- Outside Layer
    int_blind;               !- Layer 2

  Construction,
    Insulated Pipe,          !- Name
    Pipe Insulation,         !- Outside Layer
    CopperPipe;              !- Layer 2

  Construction,
    Plain Pipe,              !- Name
    CopperPipe;              !- Outside Layer

  Construction,
    TDD Pipe,                !- Name
    Very High Reflectivity Surface;  !- Outside Layer

  Construction,
    TDD Dome,                !- Name
    Clear Acrylic Plastic;   !- Outside Layer

  Construction,
    TDD Diffuser,            !- Name
    Diffusing Acrylic Plastic;  !- Outside Layer

!- construction for basement

  Construction,
    crawl wall,              !- Name
    Concrete_4in;            !- Outside Layer

! END of res.mat.main.tmpl
!- Window Glass properties based on IECC window U requirement...
!-----------------------------------------------------------------------

  WindowMaterial:SimpleGlazingSystem,
    Glass,                   !- Name
    1.533222,                !- U-Factor {W/m2-K}
    0.3344,                  !- Solar Heat Gain Coefficient
    0.88;                    !- Visible Transmittance

!-----------------------------------------------------------------------
!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:BLIND ===========
!*** Properties for blinds taken from E+ dataset for 'Blinds with Medium Reflectivity Slats'***
!

  WindowMaterial:Blind,
    int_blind,               !- Name
    Horizontal,              !- Slat Orientation
    0.025,                   !- Slat Width {m}
    0.01875,                 !- Slat Separation {m}
    0.001,                   !- Slat Thickness {m}
    45.0,                    !- Slat Angle {deg}
    221,                     !- Slat Conductivity {W/m-K}
    0.0,                     !- Slat Beam Solar Transmittance
    0.5,                     !- Front Side Slat Beam Solar Reflectance
    0.5,                     !- Back Side Slat Beam Solar Reflectance
    0.0,                     !- Slat Diffuse Solar Transmittance
    0.5,                     !- Front Side Slat Diffuse Solar Reflectance
    0.5,                     !- Back Side Slat Diffuse Solar Reflectance
    0.0,                     !- Slat Beam Visible Transmittance
    0.5,                     !- Front Side Slat Beam Visible Reflectance
    0.5,                     !- Back Side Slat Beam Visible Reflectance
    0.0,                     !- Slat Diffuse Visible Transmittance
    0.5,                     !- Front Side Slat Diffuse Visible Reflectance
    0.5,                     !- Back Side Slat Diffuse Visible Reflectance
    0.0,                     !- Slat Infrared Hemispherical Transmittance
    0.9,                     !- Front Side Slat Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Slat Infrared Hemispherical Emissivity
    0.050,                   !- Blind to Glass Distance {m}
    0.5,                     !- Blind Top Opening Multiplier
    0.5,                     !- Blind Bottom Opening Multiplier
    0.5,                     !- Blind Left Side Opening Multiplier
    0.5,                     !- Blind Right Side Opening Multiplier
    ,                        !- Minimum Slat Angle {deg}
    ;                        !- Maximum Slat Angle {deg}

!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:CONTROL ===========

  GroundHeatTransfer:Control,
    gtp_control,             !- Name
    no,                      !- Run Basement Preprocessor
    yes;                     !- Run Slab Preprocessor

!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:SLAB:MATERIALS ===========

  GroundHeatTransfer:Slab:Materials,
    2,                       !- NMAT: Number of materials
    0.16,                    !- ALBEDO: Surface Albedo: No Snow
    0.4,                     !- ALBEDO: Surface Albedo: Snow
    0.9,                     !- EPSLW: Surface Emissivity: No Snow
    0.9,                     !- EPSLW: Surface Emissivity: Snow
    0.75,                    !- Z0: Surface Roughness: No Snow {cm}
    0.05,                    !- Z0: Surface Roughness: Snow {cm}
    6,                       !- HIN: Indoor HConv: Downward Flow {W/m2-K}
    9;                       !- HIN: Indoor HConv: Upward {W/m2-K}

!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:SLAB:MATLPROPS ===========

  GroundHeatTransfer:Slab:MatlProps,
    2300,                    !- RHO: Slab Material density {kg/m3}
    1200,                    !- RHO: Soil Density {kg/m3}
    650,                     !- CP: Slab CP {J/kg-K}
    1200,                    !- CP: Soil CP {J/kg-K}
    0.9,                     !- TCON: Slab k {W/m-K}
    1;                       !- TCON: Soil k {W/m-K}

!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:SLAB:BOUNDCONDS ===========

  GroundHeatTransfer:Slab:BoundConds,
    FALSE,                   !- EVTR: Is surface evapotranspiration modeled
    TRUE,                    !- FIXBC: is the lower boundary at a fixed temperature
    10,                      !- TDEEPin {C}
    FALSE;                   !- USRHflag: Is the ground surface h specified by the user?

!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:SLAB:BLDGPROPS ===========

  GroundHeatTransfer:Slab:BldgProps,
    10,                      !- IYRS: Number of years to iterate
    0,                       !- Shape: Slab shape
    4,                       !- HBLDG: Building height {m}
    22.22,                   !- TIN1: January Indoor Average Temperature Setpoint {C}
    22.22,                   !- TIN2: February Indoor Average Temperature Setpoint {C}
    22.22,                   !- TIN3: March Indoor Average Temperature Setpoint {C}
    22.22,                   !- TIN4: April Indoor Average Temperature Setpoint {C}
    22.22,                   !- TIN5: May Indoor Average Temperature Setpoint {C}
    23.88,                   !- TIN6: June Indoor Average Temperature Setpoint {C}
    23.88,                   !- TIN7: July Indoor Average Temperature Setpoint {C}
    23.88,                   !- TIN8: August Indoor Average Temperature Setpoint {C}
    23.88,                   !- TIN9: September Indoor Average Temperature Setpoint {C}
    22.22,                   !- TIN10: October Indoor Average Temperature Setpoint {C}
    22.22,                   !- TIN11: November Indoor Average Temperature Setpoint {C}
    22.22,                   !- TIN12: December Indoor Average Temperature Setpoint {C}
    0,                       !- TINAmp: Daily Indoor sine wave variation amplitude {deltaC}
    0.1;                     !- ConvTol: Convergence Tolerance

!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:SLAB:INSULATION ===========

  GroundHeatTransfer:Slab:Insulation,
    0,                       !- RINS: R value of under slab insulation {m2-K/W}
    0,                       !- DINS: Width of strip of under slab insulation {m}
    0,                       !- RVINS: R value of vertical insulation {m2-K/W}
    1.5,                     !- ZVINS: Depth of vertical insulation {m}
    0;                       !- IVINS: Flag: Is there vertical insulation

!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:SLAB:EQUIVALENTSLAB ===========

  GroundHeatTransfer:Slab:EquivalentSlab,
    2.59994805991784,        !- APRatio: The area to perimeter ratio for this slab {m}
    0.1,                     !- SLABDEPTH: Thickness of slab on grade {m}
    15,                      !- CLEARANCE: Distance from edge of slab to domain edge {m}
    15;                      !- ZCLEARANCE: Distance from bottom of slab to domain bottom {m}

!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:BASEMENT:SIMPARAMETERS ===========

  GroundHeatTransfer:Basement:SimParameters,
    0.1,                     !- F: Multiplier for the ADI solution
    15;                      !- IYRS: Maximum number of yearly iterations:

!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:BASEMENT:MATLPROPS ===========

  GroundHeatTransfer:Basement:MatlProps,
    6,                       !- NMAT: Number of materials in this domain
    2243,                    !- Density for Foundation Wall {kg/m3}
    2243,                    !- density for Floor Slab {kg/m3}
    311,                     !- density for Ceiling {kg/m3}
    1500,                    !- density for Soil {kg/m3}
    2000,                    !- density for Gravel {kg/m3}
    449,                     !- density for Wood {kg/m3}
    880,                     !- Specific heat for foundation wall {J/kg-K}
    880,                     !- Specific heat for floor slab {J/kg-K}
    1530,                    !- Specific heat for ceiling {J/kg-K}
    840,                     !- Specific heat for soil {J/kg-K}
    720,                     !- Specific heat for gravel {J/kg-K}
    1530,                    !- Specific heat for wood {J/kg-K}
    1.4,                     !- Thermal conductivity for foundation wall {W/m-K}
    1.4,                     !- Thermal conductivity for floor slab {W/m-K}
    0.09,                    !- Thermal conductivity for ceiling {W/m-K}
    1.1,                     !- thermal conductivity for soil {W/m-K}
    1.9,                     !- thermal conductivity for gravel {W/m-K}
    0.12;                    !- thermal conductivity for wood {W/m-K}

!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:BASEMENT:INSULATION ===========
!- $r_bsmtwall_SI = $r_bsmtwall/5.6786;
!- 0.0001;

  GroundHeatTransfer:Basement:Insulation,
    1.76099742894375e-05,    !- REXT: R Value of any exterior insulation {m2-K/W}
    True;                    !- INSFULL: Flag: Is the wall fully insulated?

!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:BASEMENT:SURFACEPROPS ===========

  GroundHeatTransfer:Basement:SurfaceProps,
    0.16,                    !- ALBEDO: Surface albedo for No snow conditions
    0.4,                     !- ALBEDO: Surface albedo for snow conditions
    0.94,                    !- EPSLN: Surface emissivity No Snow
    0.86,                    !- EPSLN: Surface emissivity with Snow
    6,                       !- VEGHT: Surface roughness No snow conditions {cm}
    0.25,                    !- VEGHT: Surface roughness Snow conditions {cm}
    False;                   !- PET: Flag, Potential evapotranspiration on?

!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:BASEMENT:BLDGDATA ===========

  GroundHeatTransfer:Basement:BldgData,
    0.200000006162114,       !- DWALL: Wall thickness {m}
    0.243828108701145,       !- DSLAB: Floor slab thickness {m}
    0.3,                     !- DGRAVXY: Width of gravel pit beside basement wall {m}
    0.2,                     !- DGRAVZN: Gravel depth extending above the floor slab {m}
    0.1;                     !- DGRAVZP: Gravel depth below the floor slab {m}

!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:BASEMENT:INTERIOR ===========

  GroundHeatTransfer:Basement:Interior,
    True,                    !- COND: Flag: Is the basement conditioned?
    0.92,                    !- HIN: Downward convection only heat transfer coefficient {W/m2-K}
    4.04,                    !- HIN: Upward convection only heat transfer coefficient {W/m2-K}
    3.08,                    !- HIN: Horizontal convection only heat transfer coefficient {W/m2-K}
    6.13,                    !- HIN: Downward combined (convection and radiation) heat transfer coefficient {W/m2-K}
    9.26,                    !- HIN: Upward combined (convection and radiation) heat transfer coefficient {W/m2-K}
    8.29;                    !- HIN: Horizontal combined (convection and radiation) heat transfer coefficient {W/m2-K}

!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:BASEMENT:COMBLDG ===========

  GroundHeatTransfer:Basement:ComBldg,
    21,                      !- January average temperature {C}
    21,                      !- February average temperature {C}
    21,                      !- March average temperature {C}
    21,                      !- April average temperature {C}
    24,                      !- May average temperature {C}
    24,                      !- June average temperature {C}
    24,                      !- July average temperature {C}
    24,                      !- August average temperature {C}
    24,                      !- September average temperature {C}
    24,                      !- October average temperature {C}
    21,                      !- November average temperature {C}
    21,                      !- December average temperature {C}
    21;                      !- Daily variation sine wave amplitude {deltaC}

!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:BASEMENT:EQUIVSLAB ===========

  GroundHeatTransfer:Basement:EquivSlab,
    2.59994805991784,        !- APRatio: The area to perimeter ratio for this slab {m}
    True;                    !- EquivSizing: Flag

!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:BASEMENT:EQUIVAUTOGRID ===========

  GroundHeatTransfer:Basement:EquivAutoGrid,
    15,                      !- CLEARANCE: Distance from outside of wall to edge of 3-D ground domain {m}
    0.1,                     !- SlabDepth: Thickness of the floor slab {m}
    1.21914054350572;        !- BaseDepth: Depth of the basement wall below grade {m}

!- Process internal gains from the appliances.template..
! BEGIN of res.appliances.tmpl

  ElectricEquipment,
    dishwasher1,             !- Name
    living_unit1,            !- Zone or ZoneList or Space or SpaceList Name
    DishWasher_equip_sch,    !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    65.698787492023,         !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.15,                    !- Fraction Latent
    0.6,                     !- Fraction Radiant
    0.25,                    !- Fraction Lost
    dishwasher;              !- End-Use Subcategory

  ElectricEquipment,
    refrigerator1,           !- Name
    living_unit1,            !- Zone or ZoneList or Space or SpaceList Name
    Refrigerator,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    91.0575745202123,        !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    1,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    refrigerator;            !- End-Use Subcategory

  ElectricEquipment,
    clotheswasher1,          !- Name
    living_unit1,            !- Zone or ZoneList or Space or SpaceList Name
    ClothesWasher_equip_sch, !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    28.4784377542718,        !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.8,                     !- Fraction Radiant
    0.2,                     !- Fraction Lost
    clotheswasher;           !- End-Use Subcategory

  ElectricEquipment,
    electric_dryer1,         !- Name
    living_unit1,            !- Zone or ZoneList or Space or SpaceList Name
    ClothesDryer,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    213.064557285022,        !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.05,                    !- Fraction Latent
    0.15,                    !- Fraction Radiant
    0.8,                     !- Fraction Lost
    electric_dryer;          !- End-Use Subcategory

  ElectricEquipment,
    electric_range1,         !- Name
    living_unit1,            !- Zone or ZoneList or Space or SpaceList Name
    CookingRange,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    248.154224774405,        !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.3,                     !- Fraction Latent
    0.4,                     !- Fraction Radiant
    0.3,                     !- Fraction Lost
    electric_range;          !- End-Use Subcategory

  ElectricEquipment,
    television1,             !- Name
    living_unit1,            !- Zone or ZoneList or Space or SpaceList Name
    InteriorLighting,        !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    1,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    television;              !- End-Use Subcategory

  ElectricEquipment,
    electric_mels1,          !- Name
    living_unit1,            !- Zone or ZoneList or Space or SpaceList Name
    MiscPlugLoad,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    567.464237516869,        !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.06,                    !- Fraction Latent
    0.69,                    !- Fraction Radiant
    0.25,                    !- Fraction Lost
    electric_mels;           !- End-Use Subcategory

  ElectricEquipment,
    IECC_Adj1,               !- Name
    living_unit1,            !- Zone or ZoneList or Space or SpaceList Name
    MiscPlugLoad,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    340.847218482321,        !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0624390461422629,      !- Fraction Latent
    0.41190936353998,        !- Fraction Radiant
    0.251045347957769,       !- Fraction Lost
    IECC_adj;                !- End-Use Subcategory

! END of res.appliances.tmpl
!- HVAC System definition from $TEMPLATE_PATH/res.hvac.afn.tmpl...
! BEGIN of res.hvac.afn.tmpl
!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

  Schedule:Constant,boiler_setpt,Temperature,80;

  Schedule:Constant,Compressor Setpoint,Temperature,50;

  Schedule:Compact,
    dhw_setpt_hpwh,          !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until 24:00,44;          !- Field 3

  Schedule:Constant,DOAShightemp,Temperature,200;

  Schedule:Constant,DOASlowtemp,Temperature,-60;

  Schedule:Compact,
    Supply-Air-Temp-Sch,     !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,12;         !- Field 3

  Schedule:Compact,
    always_avail,            !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    always_off,              !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    heating_sch_HRef,        !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,20;         !- Field 3

  Schedule:Compact,
    cooling_sch_HRef,        !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,25.55;      !- Field 3

  Schedule:Compact,
    heating_sch,             !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,22.2222222222223; !- Field 3

  Schedule:Compact,
    cooling_sch,             !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,23.888888888889; !- Field 3

! YLX: copied lines 382 to 397 in hvac.template over and inserted as the following 17 lines although this has nothing to do with mh_rule modeling.   Since we integrate afn into the model, this part should be in the hvac.afn template file!!!!

  Schedule:Compact,
    heating_sch_HERSprogTstat,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 6:00,21.1111222222223, !- Field 3
    Until: 23:00,22.2222222222223, !- Field 5
    Until: 24:00,21.1111222222223; !- Field 7

  Schedule:Compact,
    cooling_sch_HERSprogTstat,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 9:00,23.888888888889, !- Field 3
    Until: 15:00,24.999988888889, !- Field 5
    Until: 24:00,23.888888888889; !- Field 7

  Schedule:Compact,
    heating_sch_ERIprogTstat,!- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 6:00,21.1111222222223, !- Field 3
    Until: 23:00,22.2222222222223, !- Field 5
    Until: 24:00,21.1111222222223; !- Field 7

  Schedule:Compact,
    cooling_sch_ERIprogTstat,!- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 9:00,23.888888888889, !- Field 3
    Until: 15:00,24.999988888889, !- Field 5
    Until: 24:00,23.888888888889; !- Field 7

  Schedule:Compact,
    fan_cycle,               !- Name
    any number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  ThermostatSetpoint:DualSetpoint,
    thermostat_living Dual SP Control,  !- Name
    heating_sch,             !- Heating Setpoint Temperature Schedule Name
    cooling_sch;             !- Cooling Setpoint Temperature Schedule Name

  Curve:Biquadratic,
    HPWH-Htg-Cap-fT,         !- Name
    0.563,                   !- Coefficient1 Constant
    0.0437,                  !- Coefficient2 x
    0.000039,                !- Coefficient3 x**2
    0.0055,                  !- Coefficient4 y
    -.000148,                !- Coefficient5 y**2
    -.000145,                !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    100,                     !- Maximum Value of x
    0,                       !- Minimum Value of y
    100,                     !- Maximum Value of y
    0;                       !- Minimum Curve Output

  Curve:Biquadratic,
    HPWH-Htg-COP-fT,         !- Name
    1.1332,                  !- Coefficient1 Constant
    0.063,                   !- Coefficient2 x
    -.0000979,               !- Coefficient3 x**2
    -.00972,                 !- Coefficient4 y
    -.0000214,               !- Coefficient5 y**2
    -.000686,                !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    100,                     !- Maximum Value of x
    0,                       !- Minimum Value of y
    100;                     !- Maximum Value of y

  Curve:Quadratic,
    HPWH-COP-fPLR,           !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Biquadratic,
    HPWHHeatingCapFTemp,     !- Name
    0.369827,                !- Coefficient1 Constant
    0.043341,                !- Coefficient2 x
    -0.00023,                !- Coefficient3 x**2
    0.000466,                !- Coefficient4 y
    0.000026,                !- Coefficient5 y**2
    -0.00027,                !- Coefficient6 x*y
    0.0,                     !- Minimum Value of x
    40.0,                    !- Maximum Value of x
    20.0,                    !- Minimum Value of y
    90.0,                    !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Curve:Biquadratic,
    HPWHHeatingCOPFTemp,     !- Name
    1.19713,                 !- Coefficient1 Constant
    0.077849,                !- Coefficient2 x
    -0.0000016,              !- Coefficient3 x**2
    -0.02675,                !- Coefficient4 y
    0.000296,                !- Coefficient5 y**2
    -0.00112,                !- Coefficient6 x*y
    0.0,                     !- Minimum Value of x
    40.0,                    !- Maximum Value of x
    20.0,                    !- Minimum Value of y
    90.0,                    !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Curve:Biquadratic,
    HPACCoolCapFT,           !- Name
    0.766956,                !- Coefficient1 Constant
    0.0107756,               !- Coefficient2 x
    -0.0000414703,           !- Coefficient3 x**2
    0.00134961,              !- Coefficient4 y
    -0.000261144,            !- Coefficient5 y**2
    0.000457488,             !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    21.11111,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

  Curve:Biquadratic,
    HPACCOOLEIRFT,           !- Name
    0.297145,                !- Coefficient1 Constant
    0.0430933,               !- Coefficient2 x
    -0.000748766,            !- Coefficient3 x**2
    0.00597727,              !- Coefficient4 y
    0.000482112,             !- Coefficient5 y**2
    -0.000956448,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    21.11111,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

  Curve:Cubic,
    HPACHeatCapFT,           !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    0.0000034992,            !- Coefficient4 x**3
    -20.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

  Curve:Cubic,
    HPACHeatCapFFF,          !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Cubic,
    HPACHeatEIRFT,           !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -0.000023328,            !- Coefficient4 x**3
    -20.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

  Curve:Quadratic,
    HPACCoolCapFFF,          !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    HPACCOOLEIRFFF,          !- Name
    1.156,                   !- Coefficient1 Constant
    -0.1816,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    HPACCOOLPLFFPLR,         !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  Curve:Quadratic,
    HPACHeatEIRFFF,          !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  Curve:Biquadratic,
    Defrost_EIR_FT,          !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    100,                     !- Maximum Value of x
    0,                       !- Minimum Value of y
    100;                     !- Maximum Value of y

! This is a dummy waste heat function of temp curve required for the
! multispeed coils. The curve is set as a constant curve that would yield
! a factor of 1 at all temperatures for simplicity.
! However, this curve is not used if the fuel type is electricity (which is
! what we limit ourselves to in terms of multispeed DX equipment) per
! the E+ version 8.0 I/O reference Page 1301.

  Curve:Biquadratic,
    dummy-waste-heat-curve,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50,                      !- Maximum Value of y
    1,                       !- Minimum Curve Output
    1,                       !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless,           !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Curve:Biquadratic,
    ACCoolingCAPFTemp,       !- Name
    1.5509,                  !- Coefficient1 Constant
    -0.07505,                !- Coefficient2 x
    0.0031,                  !- Coefficient3 x**2
    0.0024,                  !- Coefficient4 y
    -0.00005,                !- Coefficient5 y**2
    -0.00043,                !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50,                      !- Maximum Value of y
    0,                       !- Minimum Curve Output
    5,                       !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

!- NREL/TP 5500-56354 Table 17

  Curve:Biquadratic,
    ACCoolingEIRFTemp,       !- Name
    -0.30428,                !- Coefficient1 Constant
    0.11805,                 !- Coefficient2 x
    -0.00342,                !- Coefficient3 x**2
    -0.00626,                !- Coefficient4 y
    0.0007,                  !- Coefficient5 y**2
    -0.00047,                !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50,                      !- Maximum Value of y
    0,                       !- Minimum Curve Output
    5,                       !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

!- NREL/TP 5500-56354 Table 9

  Curve:Quadratic,
    ACCoolingCAPFFF,         !- Name
    0.718605468,             !- Coefficient1 Constant
    0.410099989,             !- Coefficient2 x
    -0.128705457,            !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0,                       !- Minimum Curve Output
    2,                       !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

!- NREL/TP 5500-56354 Table 10

  Curve:Quadratic,
    ACCoolingEIRFFF,         !- Name
    1.32299905,              !- Coefficient1 Constant
    -0.477711207,            !- Coefficient2 x
    0.154712157,             !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0,                       !- Minimum Curve Output
    2,                       !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

  Curve:Quadratic,
    ACCoolingPLFFPLR,        !- Name
    0.90,                    !- Coefficient1 Constant
    0.10,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  Curve:Biquadratic,
    HPCoolingCAPFTemp,       !- Name
    1.55736,                 !- Coefficient1 Constant
    -0.074448,               !- Coefficient2 x
    0.003099,                !- Coefficient3 x**2
    0.00146,                 !- Coefficient4 y
    -0.000041,               !- Coefficient5 y**2
    -0.000427,               !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50,                      !- Maximum Value of y
    0,                       !- Minimum Curve Output
    5,                       !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

!- NREL/TP 5500-56354 Table 19

  Curve:Biquadratic,
    HPCoolingEIRFTemp,       !- Name
    -0.350448,               !- Coefficient1 Constant
    0.11681,                 !- Coefficient2 x
    -0.0034,                 !- Coefficient3 x**2
    -0.001226,               !- Coefficient4 y
    0.000601,                !- Coefficient5 y**2
    -0.000467,               !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50,                      !- Maximum Value of y
    0,                       !- Minimum Curve Output
    5,                       !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Curve:Quadratic,
    HPCoolingCAPFFF,         !- Name
    0.718664047,             !- Coefficient1 Constant
    0.41797409,              !- Coefficient2 x
    -0.136638137,            !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0,                       !- Minimum Curve Output
    2,                       !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

!- NREL/TP 5500-56354 Table 15

  Curve:Quadratic,
    HPCoolingEIRFFF,         !- Name
    1.143487507,             !- Coefficient1 Constant
    -0.13943972,             !- Coefficient2 x
    -0.004047787,            !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0,                       !- Minimum Curve Output
    2,                       !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

  Curve:Quadratic,
    HPCOOLPLFFPLR,           !- Name
    0.90,                    !- Coefficient1 Constant
    0.10,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  Curve:Biquadratic,
    HPHeatingCAPFTemp,       !- Name
    0.876825,                !- Coefficient1 Constant
    -0.002955,               !- Coefficient2 x
    -0.000058,               !- Coefficient3 x**2
    0.025335,                !- Coefficient4 y
    0.000196,                !- Coefficient5 y**2
    -0.000043,               !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50,                      !- Maximum Value of y
    0,                       !- Minimum Curve Output
    5,                       !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Curve:Biquadratic,
    HPHeatingEIRFTemp,       !- Name
    0.704658,                !- Coefficient1 Constant
    0.008767,                !- Coefficient2 x
    0.000625,                !- Coefficient3 x**2
    -0.009037,               !- Coefficient4 y
    0.000738,                !- Coefficient5 y**2
    -0.001025,               !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50,                      !- Maximum Value of y
    0,                       !- Minimum Curve Output
    5,                       !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Curve:Quadratic,
    HPHeatingCAPFFF,         !- Name
    0.694045465,             !- Coefficient1 Constant
    0.474207981,             !- Coefficient2 x
    -0.168253446,            !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0,                       !- Minimum Curve Output
    2,                       !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

  Curve:Quadratic,
    HPHeatingEIRFFF,         !- Name
    2.185418751,             !- Coefficient1 Constant
    -1.942827919,            !- Coefficient2 x
    0.757409168,             !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0,                       !- Minimum Curve Output
    2,                       !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

  Curve:Quadratic,
    HPHeatPLFFPLR,           !- Name
    0.90,                    !- Coefficient1 Constant
    0.10,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  Curve:Biquadratic,
    HPLowStageHeatingCAPFTemp,  !- Name
    0.84613,                 !- Coefficient1 Constant
    -0.002279,               !- Coefficient2 x
    -0.000047,               !- Coefficient3 x**2
    0.026703,                !- Coefficient4 y
    0.000201,                !- Coefficient5 y**2
    -0.000079,               !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50,                      !- Maximum Value of y
    0,                       !- Minimum Curve Output
    5,                       !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Curve:Biquadratic,
    HPLowStageHeatingEIRFTemp,  !- Name
    0.551837,                !- Coefficient1 Constant
    0.02038,                 !- Coefficient2 x
    0.000546,                !- Coefficient3 x**2
    -0.009638,               !- Coefficient4 y
    0.000785,                !- Coefficient5 y**2
    -0.00125,                !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50,                      !- Maximum Value of y
    0,                       !- Minimum Curve Output
    5,                       !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Curve:Quadratic,
    HPLowStageHeatingCAPFFF, !- Name
    0.741466907,             !- Coefficient1 Constant
    0.378645444,             !- Coefficient2 x
    -0.119754733,            !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0,                       !- Minimum Curve Output
    2,                       !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

  Curve:Quadratic,
    HPLowStageHeatingEIRFFF, !- Name
    2.153618211,             !- Coefficient1 Constant
    -1.737190609,            !- Coefficient2 x
    0.584269478,             !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0,                       !- Minimum Curve Output
    2,                       !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

  Curve:Biquadratic,
    HPHighStageHeatingCAPFTemp,  !- Name
    0.818223,                !- Coefficient1 Constant
    0.001981,                !- Coefficient2 x
    -0.000203,               !- Coefficient3 x**2
    0.028703,                !- Coefficient4 y
    0.000207,                !- Coefficient5 y**2
    -0.000071,               !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50,                      !- Maximum Value of y
    0,                       !- Minimum Curve Output
    5,                       !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

!- NREL/TP 5500-56354 Table 19

  Curve:Biquadratic,
    HPHighStageHeatingEIRFTemp,  !- Name
    0.81584,                 !- Coefficient1 Constant
    -0.00615,                !- Coefficient2 x
    0.001021,                !- Coefficient3 x**2
    -0.001301,               !- Coefficient4 y
    0.001083,                !- Coefficient5 y**2
    -0.001487,               !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50,                      !- Maximum Value of y
    0,                       !- Minimum Curve Output
    5,                       !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

!- NREL/TP 5500-56354 Table 14

  Curve:Quadratic,
    HPHighStageHeatingCAPFFF,!- Name
    0.76634609,              !- Coefficient1 Constant
    0.32840943,              !- Coefficient2 x
    -0.094701495,            !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0,                       !- Minimum Curve Output
    2,                       !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

!- NREL/TP 5500-56354 Table 15

  Curve:Quadratic,
    HPHighStageHeatingEIRFFF,!- Name
    2.001041353,             !- Coefficient1 Constant
    -1.58869128,             !- Coefficient2 x
    0.587593517,             !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0,                       !- Minimum Curve Output
    2,                       !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

  Curve:Quadratic,
    HP2StageHeatingPLFFPLR,  !- Name
    0.93,                    !- Coefficient1 Constant
    0.07,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  Curve:Biquadratic,
    HPLowStageCoolingCAPFTemp,  !- Name
    1.658788,                !- Coefficient1 Constant
    -0.083453,               !- Coefficient2 x
    0.003424,                !- Coefficient3 x**2
    0.002433,                !- Coefficient4 y
    -0.000045,               !- Coefficient5 y**2
    -0.000534,               !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50,                      !- Maximum Value of y
    0,                       !- Minimum Curve Output
    5,                       !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Curve:Biquadratic,
    HPLowStageCoolingEIRFTemp,  !- Name
    -0.582916,               !- Coefficient1 Constant
    0.158101,                !- Coefficient2 x
    -0.004398,               !- Coefficient3 x**2
    -0.020335,               !- Coefficient4 y
    0.00108,                 !- Coefficient5 y**2
    -0.00064,                !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50,                      !- Maximum Value of y
    0,                       !- Minimum Curve Output
    5,                       !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Curve:Quadratic,
    HPLowStageCoolingCAPFFF, !- Name
    0.655239515,             !- Coefficient1 Constant
    0.511655216,             !- Coefficient2 x
    -0.166894731,            !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0,                       !- Minimum Curve Output
    2,                       !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

  Curve:Quadratic,
    HPLowStageCoolingEIRFFF, !- Name
    1.639108268,             !- Coefficient1 Constant
    -0.998953996,            !- Coefficient2 x
    0.359845728,             !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0,                       !- Minimum Curve Output
    2,                       !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

  Curve:Biquadratic,
    HPHighStageCoolingCAPFTemp,  !- Name
    1.472738,                !- Coefficient1 Constant
    -0.067222,               !- Coefficient2 x
    0.00292,                 !- Coefficient3 x**2
    0.000052,                !- Coefficient4 y
    -0.00003,                !- Coefficient5 y**2
    -0.000359,               !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50,                      !- Maximum Value of y
    0,                       !- Minimum Curve Output
    5,                       !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Curve:Biquadratic,
    HPHighStageCoolingEIRFTemp,  !- Name
    -0.488196,               !- Coefficient1 Constant
    0.099162,                !- Coefficient2 x
    -0.00237,                !- Coefficient3 x**2
    0.019503,                !- Coefficient4 y
    0.00043,                 !- Coefficient5 y**2
    -0.001097,               !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50,                      !- Maximum Value of y
    0,                       !- Minimum Curve Output
    5,                       !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Curve:Quadratic,
    HPHighStageCoolingCAPFFF,!- Name
    0.618281092,             !- Coefficient1 Constant
    0.569060264,             !- Coefficient2 x
    -0.187341356,            !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0,                       !- Minimum Curve Output
    2,                       !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

  Curve:Quadratic,
    HPHighStageCoolingEIRFFF,!- Name
    1.570774717,             !- Coefficient1 Constant
    -0.914152018,            !- Coefficient2 x
    0.343377302,             !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0,                       !- Minimum Curve Output
    2,                       !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

  Curve:Quadratic,
    HP2StageCoolingPLFFPLR,  !- Name
    0.93,                    !- Coefficient1 Constant
    0.07,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  Curve:Biquadratic,
    ACLowStageCoolingCAPFTemp,  !- Name
    1.66458,                 !- Coefficient1 Constant
    -0.08039,                !- Coefficient2 x
    0.0033,                  !- Coefficient3 x**2
    0.00124,                 !- Coefficient4 y
    -0.00003,                !- Coefficient5 y**2
    -0.00052,                !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50,                      !- Maximum Value of y
    0,                       !- Minimum Curve Output
    5,                       !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Curve:Biquadratic,
    ACLowStageCoolingEIRFTemp,  !- Name
    -0.42738,                !- Coefficient1 Constant
    0.14191,                 !- Coefficient2 x
    -0.00412,                !- Coefficient3 x**2
    -0.01406,                !- Coefficient4 y
    0.00083,                 !- Coefficient5 y**2
    -0.00043,                !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50,                      !- Maximum Value of y
    0,                       !- Minimum Curve Output
    5,                       !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Curve:Quadratic,
    ACLowStageCoolingCAPFFF, !- Name
    0.65673024,              !- Coefficient1 Constant
    0.516470835,             !- Coefficient2 x
    -0.172887149,            !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0,                       !- Minimum Curve Output
    2,                       !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

  Curve:Quadratic,
    ACLowStageCoolingEIRFFF, !- Name
    1.562945114,             !- Coefficient1 Constant
    -0.791859997,            !- Coefficient2 x
    0.230030877,             !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0,                       !- Minimum Curve Output
    2,                       !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

  Curve:Biquadratic,
    ACHighStageCoolingCAPFTemp,  !- Name
    1.36788,                 !- Coefficient1 Constant
    -0.06257,                !- Coefficient2 x
    0.0028,                  !- Coefficient3 x**2
    0.00504,                 !- Coefficient4 y
    -0.00007,                !- Coefficient5 y**2
    -0.00045,                !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50,                      !- Maximum Value of y
    0,                       !- Minimum Curve Output
    5,                       !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Curve:Biquadratic,
    ACHighStageCoolingEIRFTemp,  !- Name
    0.04232,                 !- Coefficient1 Constant
    0.07892,                 !- Coefficient2 x
    -0.00238,                !- Coefficient3 x**2
    -0.00304,                !- Coefficient4 y
    0.00053,                 !- Coefficient5 y**2
    -0.00032,                !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50,                      !- Maximum Value of y
    0,                       !- Minimum Curve Output
    5,                       !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Curve:Quadratic,
    ACHighStageCoolingCAPFFF,!- Name
    0.690334551,             !- Coefficient1 Constant
    0.464383753,             !- Coefficient2 x
    -0.154507638,            !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0,                       !- Minimum Curve Output
    2,                       !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

  Curve:Quadratic,
    ACHighStageCoolingEIRFFF,!- Name
    1.31565404,              !- Coefficient1 Constant
    -0.482467162,            !- Coefficient2 x
    0.166239001,             !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0,                       !- Minimum Curve Output
    2,                       !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

  Curve:Quadratic,
    AC2StageCoolingPLFFPLR,  !- Name
    0.93,                    !- Coefficient1 Constant
    0.07,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========

  Curve:Quadratic,
    Cool-PLF-fPLR,           !- Name
    0.80141423,              !- Coefficient1 Constant
    0.23744685,              !- Coefficient2 x
    -0.0393773,              !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output

!-   ===========  ALL OBJECTS IN CLASS: CURVE:CUBIC ===========

  Curve:Cubic,
    Fan-EIR-fPLR,            !- Name
    0.00000000,              !- Coefficient1 Constant
    1.00000000,              !- Coefficient2 x
    0.00000000,              !- Coefficient3 x**2
    0.00000000,              !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0,                       !- Minimum Curve Output
    1;                       !- Maximum Curve Output

  Curve:Cubic,
    ConstantCubic,           !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========

  Curve:Biquadratic,
    Cool-Cap-fT,             !- Name
    1.26489391,              !- Coefficient1 Constant
    -0.035054982,            !- Coefficient2 x
    0.00211086,              !- Coefficient3 x**2
    -0.001526886,            !- Coefficient4 y
    -0.0000070308,           !- Coefficient5 y**2
    -0.0004691844,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

! NREL benchmark Cool-EIR-FT

  Curve:Biquadratic,
    Cool-EIR-fT,             !- Name
    0.38402403,              !- Coefficient1 Constant
    0.029696724,             !- Coefficient2 x
    -0.0011329308,           !- Coefficient3 x**2
    0.006490674,             !- Coefficient4 y
    0.0002626992,            !- Coefficient5 y**2
    -0.0001207224,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:SIMULATIONCONTROL ===========

  AirflowNetwork:SimulationControl,
    House AirflowNetwork,    !- Name
    MultizoneWithDistribution,  !- AirflowNetwork Control
    SurfaceAverageCalculation,  !- Wind Pressure Coefficient Type
    ,                        !- Height Selection for Local Wind Pressure Calculation
    LOWRISE,                 !- Building Type
    500,                     !- Maximum Number of Iterations {dimensionless}
    ,                        !- Initialization Type
    0.001,                   !- Relative Airflow Convergence Tolerance {dimensionless}
    1e-05,                   !- Absolute Airflow Convergence Tolerance {kg/s}
    0,                       !- Convergence Acceleration Limit {dimensionless}
    0,                       !- Azimuth Angle of Long Axis of Building {deg}
    0.75,                    !- Ratio of Building Width Along Short Axis to Width Along Long Axis
    ,                        !- Height Dependence of External Node Temperature
    ,                        !- Solver
    Yes,                     !- Allow Unsupported Zone Equipment
    ;                        !- Do Distribution Duct Sizing Calculation

!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:SCHEDULED ===========

  AvailabilityManager:Scheduled,
    System availability,     !- Name
    always_avail;            !- Schedule Name

! YLX: note the change of discharge coeeficient from 1 to 1.15 during the 2021IECC work
! YLX: the use of 0.00994949968169751 change to a small number 0.00001 because ASHRAE handbook (2013) does not show floor has much infiltration effect in general.
!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========

  AvailabilityManagerAssignmentList,
    availability list,       !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    System availability;     !- Availability Manager 1 Name

!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:SURFACE:EFFECTIVELEAKAGEAREA ===========

  AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
    ZoneLeak_LongWall,       !- Name
    0.00283343730883696,     !- Effective Leakage Area {m2}
    1.15,                    !- Discharge Coefficient {dimensionless}
    4,                       !- Reference Pressure Difference {Pa}
    0.65;                    !- Air Mass Flow Exponent {dimensionless}

  AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
    ZoneLeak_ShortWall,      !- Name
    0.00212507798162772,     !- Effective Leakage Area {m2}
    1.15,                    !- Discharge Coefficient {dimensionless}
    4,                       !- Reference Pressure Difference {Pa}
    0.65;                    !- Air Mass Flow Exponent {dimensionless}

  AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
    ZoneLeak_Ceiling,        !- Name
    0.00994949968169751,     !- Effective Leakage Area {m2}
    1.15,                    !- Discharge Coefficient {dimensionless}
    4,                       !- Reference Pressure Difference {Pa}
    0.65;                    !- Air Mass Flow Exponent {dimensionless}

  AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
    ZoneLeak_Floor,          !- Name
    0.00001,                 !- Effective Leakage Area {m2}
    1.15,                    !- Discharge Coefficient {dimensionless}
    4,                       !- Reference Pressure Difference {Pa}
    0.65;                    !- Air Mass Flow Exponent {dimensionless}

  AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
    AtticVent,               !- Name
    0.37,                    !- Effective Leakage Area {m2}
    1.15,                    !- Discharge Coefficient {dimensionless}
    4,                       !- Reference Pressure Difference {Pa}
    0.65;                    !- Air Mass Flow Exponent {dimensionless}

  AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
    CrawlVent,               !- Name
    0.37,                    !- Effective Leakage Area {m2}
    1.15,                    !- Discharge Coefficient {dimensionless}
    4,                       !- Reference Pressure Difference {Pa}
    0.65;                    !- Air Mass Flow Exponent {dimensionless}

  AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
    ZoneLeak_GarageSharedWall,  !- Name
    0.00142359716177362,     !- Effective Leakage Area {m2}
    1.15,                    !- Discharge Coefficient {dimensionless}
    4,                       !- Reference Pressure Difference {Pa}
    0.65;                    !- Air Mass Flow Exponent {dimensionless}

  AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
    ZoneLeak_NonGarageWall,  !- Name
    0.00140984014706333,     !- Effective Leakage Area {m2}
    1.15,                    !- Discharge Coefficient {dimensionless}
    4,                       !- Reference Pressure Difference {Pa}
    0.65;                    !- Air Mass Flow Exponent {dimensionless}

  AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
    ZoneLeak_GarageLongWall, !- Name
    0.0037228631762373,      !- Effective Leakage Area {m2}
    1.15,                    !- Discharge Coefficient {dimensionless}
    4,                       !- Reference Pressure Difference {Pa}
    0.65;                    !- Air Mass Flow Exponent {dimensionless}

  AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
    ZoneLeak_GarageShortWall,!- Name
    0.0037228631762373,      !- Effective Leakage Area {m2}
    1.15,                    !- Discharge Coefficient {dimensionless}
    4,                       !- Reference Pressure Difference {Pa}
    0.65;                    !- Air Mass Flow Exponent {dimensionless}

  AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
    ZoneLeak_GarageRoof,     !- Name
    0.0037228631762373,      !- Effective Leakage Area {m2}
    1.15,                    !- Discharge Coefficient {dimensionless}
    4,                       !- Reference Pressure Difference {Pa}
    0.65;                    !- Air Mass Flow Exponent {dimensionless}

  AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
    ZoneLeak_GarageGable,    !- Name
    0.00186143158811865,     !- Effective Leakage Area {m2}
    1.15,                    !- Discharge Coefficient {dimensionless}
    4,                       !- Reference Pressure Difference {Pa}
    0.65;                    !- Air Mass Flow Exponent {dimensionless}

!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:DISTRIBUTION:COMPONENT:LEAKAGERATIO ===========

  AirflowNetwork:Distribution:Component:LeakageRatio,
    SupplyLeak1,             !- Name
    0.0340623701025442,      !- Effective Leakage Ratio {dimensionless}
    0.566,                   !- Maximum Flow Rate {m3/s}
    25,                      !- Reference Pressure Difference {Pa}
    0.65;                    !- Air Mass Flow Exponent {dimensionless}

  AirflowNetwork:Distribution:Component:LeakageRatio,
    SupplyLeak2,             !- Name
    0.00556120328204804,     !- Effective Leakage Ratio {dimensionless}
    0.566,                   !- Maximum Flow Rate {m3/s}
    25,                      !- Reference Pressure Difference {Pa}
    0.65;                    !- Air Mass Flow Exponent {dimensionless}

  AirflowNetwork:Distribution:Component:LeakageRatio,
    ReturnLeak1,             !- Name
    0.0145741879115742,      !- Effective Leakage Ratio {dimensionless}
    0.566,                   !- Maximum Flow Rate {m3/s}
    25,                      !- Reference Pressure Difference {Pa}
    0.65;                    !- Air Mass Flow Exponent {dimensionless}

  AirflowNetwork:Distribution:Component:LeakageRatio,
    ReturnLeak2,             !- Name
    0.0250493854730181,      !- Effective Leakage Ratio {dimensionless}
    0.566,                   !- Maximum Flow Rate {m3/s}
    25,                      !- Reference Pressure Difference {Pa}
    0.65;                    !- Air Mass Flow Exponent {dimensionless}

!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========

  Sizing:Zone,
    living_unit1,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0075,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ_DSOA_living_unit1,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    ,                        !- Zone Load Sizing Method
    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

  Sizing:System,
    Central System_unit1,    !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.0075,                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    50,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0075,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    ,                        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    FractionOfAutosizedCoolingCapacity,  !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    1.15,                    !- Fraction of Autosized Cooling Design Capacity
    FractionOfAutosizedHeatingCapacity,  !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    1.25,                    !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

  ZoneControl:Thermostat,
    Zone Thermostat_unit1,   !- Name
    living_unit1,            !- Zone or ZoneList Name
    zone_control_type,       !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    thermostat_living Dual SP Control;  !- Control 1 Name

  AirflowNetwork:MultiZone:Zone,
    living_unit1,            !- Zone Name
    NoVent,                  !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                       !- Minimum Venting Open Factor {dimensionless}
    0.0,                     !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100.0,                   !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0.0,                     !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000.0;                !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}

!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:EFFECTIVELEAKAGEAREA ===========

  AirflowNetwork:MultiZone:Zone,
    crawlspace_unit1,        !- Zone Name
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    inf_sch;                 !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:Surface,
    BGWall_upper_ldf,        !- Surface Name
    CrawlVent,               !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    inf_sch;                 !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:Surface,
    BGWall_upper_ldb,        !- Surface Name
    CrawlVent,               !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    inf_sch;                 !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:Surface,
    BGWall_upper_sdl,        !- Surface Name
    CrawlVent,               !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    inf_sch;                 !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:Surface,
    BGWall_upper_sdr,        !- Surface Name
    CrawlVent,               !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    inf_sch;                 !- Venting Availability Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:EFFECTIVELEAKAGEAREA ===========

  AirflowNetwork:MultiZone:Zone,
    attic_unit1,             !- Zone Name
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    inf_sch;                 !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:Surface,
    Roof_front_unit1,        !- Surface Name
    AtticVent,               !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                       !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    inf_sch;                 !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:Surface,
    Roof_back_unit1,         !- Surface Name
    AtticVent,               !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    inf_sch;                 !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:Surface,
    Roof_right_unit1,        !- Surface Name
    AtticVent,               !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    inf_sch;                 !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:Surface,
    Roof_left_unit1,         !- Surface Name
    AtticVent,               !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    inf_sch;                 !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:Zone,
    garage1,                 !- Zone Name
    NoVent,                  !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                       !- Minimum Venting Open Factor {dimensionless}
    0.0,                     !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100.0,                   !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0.0,                     !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000.0;                !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}

  AirflowNetwork:MultiZone:Surface,
    Roof_front_garage1,      !- Surface Name
    ZoneLeak_GarageRoof,     !- Leakage Component Name
    ,                        !- External Node Name
    1.0,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent;                  !- Ventilation Control Mode

  AirflowNetwork:MultiZone:Surface,
    Roof_back_garage1,       !- Surface Name
    ZoneLeak_GarageRoof,     !- Leakage Component Name
    ,                        !- External Node Name
    1.0,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent;                  !- Ventilation Control Mode

  AirflowNetwork:MultiZone:Surface,
    Roof_right_garage1,      !- Surface Name
    ZoneLeak_GarageGable,    !- Leakage Component Name
    ,                        !- External Node Name
    1.0,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent;                  !- Ventilation Control Mode

  AirflowNetwork:MultiZone:Surface,
    Roof_left_garage1,       !- Surface Name
    ZoneLeak_GarageGable,    !- Leakage Component Name
    ,                        !- External Node Name
    1.0,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent;                  !- Ventilation Control Mode

  AirflowNetwork:MultiZone:Surface,
    Wall_ldf_1.garage1,      !- Surface Name
    ZoneLeak_GarageShortWall,!- Leakage Component Name
    ,                        !- External Node Name
    1.0,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent;                  !- Ventilation Control Mode

  AirflowNetwork:MultiZone:Surface,
    Wall_ldb_1.garage1,      !- Surface Name
    ZoneLeak_GarageSharedWall,  !- Leakage Component Name
    ,                        !- External Node Name
    1.0,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent;                  !- Ventilation Control Mode

  AirflowNetwork:MultiZone:Surface,
    Wall_sdl_1.garage1,      !- Surface Name
    ZoneLeak_GarageLongWall, !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent;                  !- Ventilation Control Mode

  AirflowNetwork:MultiZone:Surface,
    Wall_sdr_1.garage1,      !- Surface Name
    ZoneLeak_GarageLongWall, !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent;                  !- Ventilation Control Mode

  AirflowNetwork:MultiZone:Surface,
    Floor_unit1,             !- Surface Name
    ZoneLeak_Floor,          !- Leakage Component Name
    ,                        !- External Node Name
    1.0,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent;                  !- Ventilation Control Mode

  AirflowNetwork:MultiZone:Surface,
    ceiling_unit1,           !- Surface Name
    ZoneLeak_Ceiling,        !- Leakage Component Name
    ,                        !- External Node Name
    1.0,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent;                  !- Ventilation Control Mode

  AirflowNetwork:MultiZone:Surface,
    Wall_ldf_1.unit1,        !- Surface Name
    ZoneLeak_LongWall,       !- Leakage Component Name
    ,                        !- External Node Name
    1.0,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent;                  !- Ventilation Control Mode

  AirflowNetwork:MultiZone:Surface,
    Wall_ldb_1.unit1,        !- Surface Name
    ZoneLeak_LongWall,       !- Leakage Component Name
    ,                        !- External Node Name
    1.0,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent;                  !- Ventilation Control Mode

  AirflowNetwork:MultiZone:Surface,
    Wall_sdl_1.unit1,        !- Surface Name
    ZoneLeak_ShortWall,      !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent;                  !- Ventilation Control Mode

  AirflowNetwork:MultiZone:Surface,
    Wall_sdr_1.unit1,        !- Surface Name
    ZoneLeak_ShortWall,      !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent;                  !- Ventilation Control Mode

  AirflowNetwork:MultiZone:Surface,
    Wall_ldf_2.unit1,        !- Surface Name
    ZoneLeak_LongWall,       !- Leakage Component Name
    ,                        !- External Node Name
    1.0,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent;                  !- Ventilation Control Mode

  AirflowNetwork:MultiZone:Surface,
    Wall_ldb_2.unit1,        !- Surface Name
    ZoneLeak_LongWall,       !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent;                  !- Ventilation Control Mode

  AirflowNetwork:MultiZone:Surface,
    Wall_sdr_2.unit1,        !- Surface Name
    ZoneLeak_ShortWall,      !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent;                  !- Ventilation Control Mode

  AirflowNetwork:MultiZone:Surface,
    Wall_sdl_2.unit1,        !- Surface Name
    ZoneLeak_ShortWall,      !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent;                  !- Ventilation Control Mode

!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:DISTRIBUTION:NODE ===========

  AirflowNetwork:Distribution:Node,
    EquipmentInletNode_unit1,!- Name
    Zone Equipment Inlet Node_unit1,  !- Component Name or Node Name
    Other,                   !- Component Object Type or Node Type
    3.0;                     !- Node Height {m}

  AirflowNetwork:Distribution:Node,
    SplitterNode_unit1,      !- Name
    ,                        !- Component Name or Node Name
    AirLoopHVAC:ZoneSplitter,!- Component Object Type or Node Type
    3.0;                     !- Node Height {m}

  AirflowNetwork:Distribution:Node,
    ZoneSupplyNode_unit1,    !- Name
    ,                        !- Component Name or Node Name
    Other,                   !- Component Object Type or Node Type
    3.0;                     !- Node Height {m}

! YLX: sound like this is a new object in the prototype template and the FanInletNode_unit1 in the mh_rule template is not here.

  AirflowNetwork:Distribution:Node,
    ZoneSupplyRegisterNode_unit1 ATInlet,  !- Name
    Zone Inlet Node_unit1 ATInlet,  !- Component Name or Node Name
    Other,                   !- Component Object Type or Node Type
    3.0;                     !- Node Height {m}

  AirflowNetwork:Distribution:Node,
    ZoneSupplyRegisterNode_unit1,  !- Name
    Zone Inlet Node_unit1,   !- Component Name or Node Name
    Other,                   !- Component Object Type or Node Type
    3.0;                     !- Node Height {m}

  AirflowNetwork:Distribution:Node,
    ZoneOutletNode_unit1,    !- Name
    Zone Outlet node_unit1,  !- Component Name or Node Name
    Other,                   !- Component Object Type or Node Type
    3.0;                     !- Node Height {m}

  AirflowNetwork:Distribution:Node,
    ZoneReturnNode_unit1,    !- Name
    ,                        !- Component Name or Node Name
    Other,                   !- Component Object Type or Node Type
    3.0;                     !- Node Height {m}

  AirflowNetwork:Distribution:Node,
    MixerNode_unit1,         !- Name
    ,                        !- Component Name or Node Name
    AirLoopHVAC:ZoneMixer,   !- Component Object Type or Node Type
    3.0;                     !- Node Height {m}

  AirflowNetwork:Distribution:Node,
    MainReturnNode_unit1,    !- Name
    Return Air Mixer Outlet_unit1,  !- Component Name or Node Name
    Other,                   !- Component Object Type or Node Type
    3.0;                     !- Node Height {m}

  AirflowNetwork:Distribution:Node,
    MainInletNode_unit1,     !- Name
    Air Loop Inlet Node_unit1,  !- Component Name or Node Name
    Other,                   !- Component Object Type or Node Type
    3.0;                     !- Node Height {m}

  AirflowNetwork:Distribution:Node,
    FanOutletNode_unit1,     !- Name
    Cooling Coil Air Inlet Node_unit1,  !- Component Name or Node Name
    Other,                   !- Component Object Type or Node Type
    3.0;                     !- Node Height {m}

  AirflowNetwork:Distribution:Node,
    HeatingInletNode_unit1,  !- Name
    Heating Coil Air Inlet Node_unit1,  !- Component Name or Node Name
    Other,                   !- Component Object Type or Node Type
    3.0;                     !- Node Height {m}

  AirflowNetwork:Distribution:Node,
    HeatingOutletNode_unit1, !- Name
    Air Loop Outlet Node_unit1,  !- Component Name or Node Name
    Other,                   !- Component Object Type or Node Type
    3.0;                     !- Node Height {m}

!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:DISTRIBUTION:COMPONENT:DUCT ===========

  AirflowNetwork:Distribution:Component:Duct,
    MainTrunk_unit1,         !- Name
    2,                       !- Duct Length {m}
    0.594903102826768,       !- Hydraulic Diameter {m}
    0.277996070726916,       !- Cross Section Area {m2}
    0.0009,                  !- Surface Roughness {m}
    0.01,                    !- Coefficient for Local Dynamic Loss Due to Fitting {dimensionless}
    0.709825,                !- Heat Transmittance Coefficient (U-Factor) for Duct Wall Construction {W/m2-K}
    0.0000001;               !- Overall Moisture Transmittance Coefficient from Air to Air {kg/m2}

  AirflowNetwork:Distribution:Component:Duct,
    ZoneSupply1_unit1,       !- Name
    12.25,                   !- Duct Length {m}
    0.594903102826768,       !- Hydraulic Diameter {m}
    0.277996070726916,       !- Cross Section Area {m2}
    0.0009,                  !- Surface Roughness {m}
    10,                      !- Coefficient for Local Dynamic Loss Due to Fitting {dimensionless}
    0.709825,                !- Heat Transmittance Coefficient (U-Factor) for Duct Wall Construction {W/m2-K}
    0.0000001;               !- Overall Moisture Transmittance Coefficient from Air to Air {kg/m2}

  AirflowNetwork:Distribution:Component:Duct,
    ZoneSupply2_unit1,       !- Name
    2,                       !- Duct Length {m}
    0.594903102826768,       !- Hydraulic Diameter {m}
    0.277996070726916,       !- Cross Section Area {m2}
    0.0009,                  !- Surface Roughness {m}
    10,                      !- Coefficient for Local Dynamic Loss Due to Fitting {dimensionless}
    0.709825,                !- Heat Transmittance Coefficient (U-Factor) for Duct Wall Construction {W/m2-K}
    0.0000001;               !- Overall Moisture Transmittance Coefficient from Air to Air {kg/m2}

  AirflowNetwork:Distribution:Component:Duct,
    ZoneReturn1_unit1,       !- Name
    3.2,                     !- Duct Length {m}
    0.53209751117848,        !- Hydraulic Diameter {m}
    0.222396856581532,       !- Cross Section Area {m2}
    0.0009,                  !- Surface Roughness {m}
    9,                       !- Coefficient for Local Dynamic Loss Due to Fitting {dimensionless}
    0.709825,                !- Heat Transmittance Coefficient (U-Factor) for Duct Wall Construction {W/m2-K}
    0.0000001;               !- Overall Moisture Transmittance Coefficient from Air to Air {kg/m2}

  AirflowNetwork:Distribution:Component:Duct,
    ZoneReturn2_unit1,       !- Name
    5.5,                     !- Duct Length {m}
    0.53209751117848,        !- Hydraulic Diameter {m}
    0.222396856581532,       !- Cross Section Area {m2}
    0.0009,                  !- Surface Roughness {m}
    9,                       !- Coefficient for Local Dynamic Loss Due to Fitting {dimensionless}
    0.709825,                !- Heat Transmittance Coefficient (U-Factor) for Duct Wall Construction {W/m2-K}
    0.0000001;               !- Overall Moisture Transmittance Coefficient from Air to Air {kg/m2}

! YLX: sound like this is a new object in the prototype template

  AirflowNetwork:Distribution:Component:Duct,
    ZoneSupplyLink2_unit1 ATInlet Duct,  !- Name
    0.0001,                  !- Duct Length {m}
    0.594903102826768,       !- Hydraulic Diameter {m}
    0.277996070726916,       !- Cross Section Area {m2}
    0.0009,                  !- Surface Roughness {m}
    0,                       !- Coefficient for Local Dynamic Loss Due to Fitting {dimensionless}
    0.709825,                !- Heat Transmittance Coefficient (U-Factor) for Duct Wall Construction {W/m2-K}
    0.0000001;               !- Overall Moisture Transmittance Coefficient from Air to Air {kg/m2}

  AirflowNetwork:Distribution:Component:Duct,
    MainReturn_unit1,        !- Name
    1,                       !- Duct Length {m}
    0.53209751117848,        !- Hydraulic Diameter {m}
    0.222396856581532,       !- Cross Section Area {m2}
    0.0009,                  !- Surface Roughness {m}
    0.01,                    !- Coefficient for Local Dynamic Loss Due to Fitting {dimensionless}
    0.709825,                !- Heat Transmittance Coefficient (U-Factor) for Duct Wall Construction {W/m2-K}
    0.0000001;               !- Overall Moisture Transmittance Coefficient from Air to Air {kg/m2}

  AirflowNetwork:Distribution:Component:Duct,
    AirLoopReturn_unit1,     !- Name
    0.1,                     !- Duct Length {m}
    0.53209751117848,        !- Hydraulic Diameter {m}
    0.222396856581532,       !- Cross Section Area {m2}
    0.0001,                  !- Surface Roughness {m}
    0.00,                    !- Coefficient for Local Dynamic Loss Due to Fitting {dimensionless}
    0.709825,                !- Heat Transmittance Coefficient (U-Factor) for Duct Wall Construction {W/m2-K}
    0.0000001;               !- Overall Moisture Transmittance Coefficient from Air to Air {kg/m2}

  AirflowNetwork:Distribution:Component:Duct,
    AirLoopSupply_unit1,     !- Name
    0.1,                     !- Duct Length {m}
    0.594903102826768,       !- Hydraulic Diameter {m}
    0.277996070726916,       !- Cross Section Area {m2}
    0.0001,                  !- Surface Roughness {m}
    0.00,                    !- Coefficient for Local Dynamic Loss Due to Fitting {dimensionless}
    0.709825,                !- Heat Transmittance Coefficient (U-Factor) for Duct Wall Construction {W/m2-K}
    0.0000001;               !- Overall Moisture Transmittance Coefficient from Air to Air {kg/m2}

!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:DISTRIBUTION:COMPONENT:Fan ===========

  AirflowNetwork:Distribution:Component:Fan,
    Supply Fan_unit1,        !- Fan Name
    Fan:OnOff;               !- Supply Fan Object Type

!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:DISTRIBUTION:COMPONENT:COIL ===========

  AirflowNetwork:Distribution:Component:Coil,
    DX Cooling Coil_unit1,   !- Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Coil Object Type
    0.1,                     !- Air Path Length {m}
    1.000;                   !- Air Path Hydraulic Diameter {m}

  AirflowNetwork:Distribution:Component:Duct,
    ZoneConnectionDuct_unit1,!- Name
    0.1,                     !- Duct Length {m}
    0.594903102826768,       !- Hydraulic Diameter {m}
    0.277996070726916,       !- Cross Section Area {m2}
    0.0001,                  !- Surface Roughness {m}
    0.00,                    !- Coefficient for Local Dynamic Loss Due to Fitting {dimensionless}
    0.709825,                !- Heat Transmittance Coefficient (U-Factor) for Duct Wall Construction {W/m2-K}
    0.0000001;               !- Overall Moisture Transmittance Coefficient from Air to Air {kg/m2}

  AirflowNetwork:Distribution:Component:Coil,
    Main electric Heating Coil_unit1,  !- Coil Name
    Coil:Heating:electric,   !- Coil Object Type
    0.1,                     !- Air Path Length {m}
    1.000;                   !- Air Path Hydraulic Diameter {m}

!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:DISTRIBUTION:LINKAGE ===========

  AirflowNetwork:Distribution:Linkage,
    MainSupplyLink_unit1,    !- Name
    EquipmentInletNode_unit1,!- Node 1 Name
    SplitterNode_unit1,      !- Node 2 Name
    MainTrunk_unit1,         !- Component Name
    living_unit1;            !- Thermal Zone Name

  AirflowNetwork:Distribution:Linkage,
    ZoneSupplyLink_unit1,    !- Name
    SplitterNode_unit1,      !- Node 1 Name
    ZoneSupplyNode_unit1,    !- Node 2 Name
    ZoneSupply1_unit1,       !- Component Name
    living_unit1;            !- Thermal Zone Name

  AirflowNetwork:Distribution:Linkage,
    ZoneSupplyLink2_unit1,   !- Name
    ZoneSupplyNode_unit1,    !- Node 1 Name
    ZoneSupplyRegisterNode_unit1 ATInlet,  !- Node 2 Name
    ZoneSupply2_unit1,       !- Component Name
    crawlspace_unit1;        !- Thermal Zone Name

  AirflowNetwork:Distribution:Linkage,
    ZoneSupplyLink2_unit1 ATInlet,  !- Name
    ZoneSupplyRegisterNode_unit1 ATInlet,  !- Node 1 Name
    ZoneSupplyRegisterNode_unit1,  !- Node 2 Name
    ZoneSupplyLink2_unit1 ATInlet Duct,  !- Component Name
    crawlspace_unit1;        !- Thermal Zone Name

  AirflowNetwork:Distribution:Linkage,
    ZoneSupplyConnectionLink_unit1,  !- Name
    ZoneSupplyRegisterNode_unit1,  !- Node 1 Name
    living_unit1,            !- Node 2 Name
    ZoneConnectionDuct_unit1;!- Component Name

  AirflowNetwork:Distribution:Linkage,
    ZoneReturnConnectionLink_unit1,  !- Name
    living_unit1,            !- Node 1 Name
    ZoneOutletNode_unit1,    !- Node 2 Name
    ZoneConnectionDuct_unit1;!- Component Name

  AirflowNetwork:Distribution:Linkage,
    ZoneReturnLink1_unit1,   !- Name
    Zoneoutletnode_unit1,    !- Node 1 Name
    ZoneReturnNode_unit1,    !- Node 2 Name
    ZoneReturn1_unit1,       !- Component Name
    crawlspace_unit1;        !- Thermal Zone Name

  AirflowNetwork:Distribution:Linkage,
    ZoneReturnLink2_unit1,   !- Name
    ZoneReturnNode_unit1,    !- Node 1 Name
    MixerNode_unit1,         !- Node 2 Name
    ZoneReturn2_unit1,       !- Component Name
    living_unit1;            !- Thermal Zone Name

  AirflowNetwork:Distribution:Linkage,
    MainReturnLink_unit1,    !- Name
    MixerNode_unit1,         !- Node 1 Name
    MainReturnNode_unit1,    !- Node 2 Name
    MainReturn_unit1,        !- Component Name
    living_unit1;            !- Thermal Zone Name

  AirflowNetwork:Distribution:Linkage,
    SystemReturnLink_unit1,  !- Name
    MainReturnNode_unit1,    !- Node 1 Name
    MainInletNode_unit1,     !- Node 2 Name
    AirLoopReturn_unit1;     !- Component Name

  AirflowNetwork:Distribution:Linkage,
    SupplyFanLink_unit1,     !- Name
    MainInletNode_unit1,     !- Node 1 Name
    FanOutletNode_unit1,     !- Node 2 Name
    Supply Fan_unit1;        !- Component Name

  AirflowNetwork:Distribution:Linkage,
    CoolingCoilLink_unit1,   !- Name
    FanOutletNode_unit1,     !- Node 1 Name
    HeatingInletNode_unit1,  !- Node 2 Name
    DX Cooling Coil_unit1;   !- Component Name

  AirflowNetwork:Distribution:Linkage,
    EquipmentAirLoopLink_unit1,  !- Name
    HeatingOutletNode_unit1, !- Node 1 Name
    EquipmentInletNode_unit1,!- Node 2 Name
    AirLoopSupply_unit1;     !- Component Name

  AirflowNetwork:Distribution:Linkage,
    HeatingCoilLink_unit1,   !- Name
    HeatingInletNode_unit1,  !- Node 1 Name
    HeatingOutletNode_unit1, !- Node 2 Name
    Main electric Heating Coil_unit1;  !- Component Name

  AirflowNetwork:Distribution:Linkage,
    ZoneSupplyLeakLink_unit1,!- Name
    ZoneSupplyNode_unit1,    !- Node 1 Name
    living_unit1,            !- Node 2 Name
    SupplyLeak1;             !- Component Name

  AirflowNetwork:Distribution:Linkage,
    ZoneSupplyLeakLink2_unit1,  !- Name
    ZoneSupplyRegisterNode_unit1 ATInlet,  !- Node 1 Name
    attic_unit1,             !- Node 2 Name
    SupplyLeak2;             !- Component Name

  AirflowNetwork:Distribution:Linkage,
    ZoneReturnLeakLink_unit1,!- Name
    crawlspace_unit1,        !- Node 1 Name
    ZoneReturnNode_unit1,    !- Node 2 Name
    ReturnLeak1;             !- Component Name

  AirflowNetwork:Distribution:Linkage,
    ZoneReturnLeakLink2_unit1,  !- Name
    living_unit1,            !- Node 1 Name
    ZoneReturnNode_unit1,    !- Node 2 Name
    ReturnLeak2;             !- Component Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    ZoneDirectAir_unit1,     !- Name
    always_avail,            !- Availability Schedule Name
    Zone Inlet Node_unit1 ATInlet,  !- Air Inlet Node Name
    Zone Inlet Node_unit1,   !- Air Outlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    ;                        !- Per Person Ventilation Rate Mode

! YLX: what are those objects with ATInLet, they sound new in the prototype template.

  AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter_unit1,  !- Name
    Zone Equipment Inlet Node_unit1,  !- Inlet Node Name
    Zone Inlet Node_unit1 ATInlet;  !- Outlet 1 Node Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

  AirLoopHVAC:SupplyPath,
    SupplyPath_unit1,        !- Name
    Zone Equipment Inlet Node_unit1,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Zone Supply Air Splitter_unit1;  !- Component 1 Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

  AirLoopHVAC:ZoneMixer,
    Zone Return Air Mixer_unit1,  !- Name
    Return Air Mixer Outlet_unit1,  !- Outlet Node Name
    Zone Outlet Node_unit1;  !- Inlet 1 Node Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

  AirLoopHVAC:ReturnPath,
    ReturnPath_unit1,        !- Name
    Return Air Mixer Outlet_unit1,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Zone Return Air Mixer_unit1;  !- Component 1 Name

!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

  BranchList,
    Air Loop Branches_unit1, !- Name
    Air Loop Main Branch_unit1;  !- Branch 1 Name

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:OUTDOORAIRUNIT ===========

  ZoneVentilation:DesignFlowRate,
    Ventilation_unit1,       !- Name
    living_unit1,            !- Zone or ZoneList or Space or SpaceList Name
    always_avail,            !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    Exhaust,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    0.6,                     !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    -100,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

  DesignSpecification:OutdoorAir,
    SZ_DSOA_living_unit1,    !- Name
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0283168464628752;      !- Outdoor Air Flow per Zone {m3/s}

!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:SINGLESPEED ===========

  Coil:Cooling:DX:SingleSpeed,
    DX Cooling Coil_unit1,   !- Name
    always_avail,            !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    4.09262751117264,        !- Gross Rated Cooling COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Cooling Coil Air Inlet Node_unit1,  !- Air Inlet Node Name
    Heating Coil Air Inlet Node_unit1,  !- Air Outlet Node Name
    Cool-Cap-fT,             !- Total Cooling Capacity Function of Temperature Curve Name
    ConstantCubic,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Cool-EIR-fT,             !- Energy Input Ratio Function of Temperature Curve Name
    ConstantCubic,           !- Energy Input Ratio Function of Flow Fraction Curve Name
    Cool-PLF-fPLR,           !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ;                        !- Maximum Cycling Rate {cycles/hr}

!-   ===========  ALL OBJECTS IN CLASS: FAN:ONOFF ===========

  Fan:OnOff,
    Supply Fan_unit1,        !- Name
    always_avail,            !- Availability Schedule Name
    0.50054,                 !- Fan Total Efficiency
    400,                     !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.863,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    air loop inlet node_unit1,  !- Air Inlet Node Name
    cooling coil air inlet node_unit1,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

  AirLoopHVAC,
    Central System_unit1,    !- Name
    ,                        !- Controller List Name
    availability list,       !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    Air Loop Branches_unit1, !- Branch List Name
    ,                        !- Connector List Name
    Air Loop Inlet Node_unit1,  !- Supply Side Inlet Node Name
    Return Air Mixer Outlet_unit1,  !- Demand Side Outlet Node Name
    Zone Equipment Inlet Node_unit1,  !- Demand Side Inlet Node Names
    Air Loop Outlet Node_unit1;  !- Supply Side Outlet Node Names

  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:UNITARYHEATCOOL ===========

  AirLoopHVAC:UnitaryHeatCool,
    ACandF_unit1,            !- Name
    always_avail,            !- Availability Schedule Name
    air loop inlet node_unit1,  !- Unitary System Air Inlet Node Name
    air loop outlet node_unit1,  !- Unitary System Air Outlet Node Name
    fan_cycle,               !- Supply Air Fan Operating Mode Schedule Name
    80,                      !- Maximum Supply Air Temperature {C}
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    0,                       !- No Load Supply Air Flow Rate {m3/s}
    living_unit1,            !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    Supply Fan_unit1,        !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:electric,   !- Heating Coil Object Type
    Main electric Heating Coil_unit1,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    DX Cooling Coil_unit1,   !- Cooling Coil Name
    None;                    !- Dehumidification Control Type

!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

  Branch,
    Air Loop Main Branch_unit1,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:UnitaryHeatCool,  !- Component 1 Object Type
    ACandF_unit1,            !- Component 1 Name
    Air Loop Inlet Node_unit1,  !- Component 1 Inlet Node Name
    Air loop outlet node_unit1;  !- Component 1 Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING ===========

  Coil:Heating:electric,
    Main electric heating coil_unit1,  !- Name
    always_avail,            !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    heating coil air inlet node_unit1,  !- Air Inlet Node Name
    air loop outlet node_unit1;  !- Air Outlet Node Name

   !-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========

  ZoneHVAC:AirDistributionUnit,
    ZoneDirectAir_unit1 ADU, !- Name
    Zone Inlet Node_unit1,   !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    ZoneDirectAir_unit1;     !- Air Terminal Name

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

  OutdoorAir:Node,
    outside air inlet node_unit1,  !- Name
    0.914355407629293;       !- Height Above Ground {m}

  OutdoorAir:NodeList,
    outdoor air node_unit1;  !- Node or NodeList Name 1

  NodeList,
    Zone Inlet Nodes_unit1,  !- Name
    Zone Inlet Node_unit1,   !- Node 1 Name
    HPWH Zone Inlet Node_unit1,  !- Node 2 Name
    OA Inlet Node_unit1;     !- Node 3 Name

  ZoneHVAC:EquipmentList,
    ZoneEquipment_unit1,     !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ZoneDirectAir_unit1 ADU, !- Zone Equipment 1 Name
    3,                       !- Zone Equipment 1 Cooling Sequence
    3,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    WaterHeater:HeatPump:WrappedCondenser,  !- Zone Equipment 2 Object Type
    Water Heater_unit1,      !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 3 Object Type
    ERV_unit1,               !- Zone Equipment 3 Name
    2,                       !- Zone Equipment 3 Cooling Sequence
    2,                       !- Zone Equipment 3 Heating or No-Load Sequence
    ,                        !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 3 Sequential Heating Fraction Schedule Name

   !-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:ENERGYRECOVERYVENTILATOR ===========

  ZoneHVAC:EnergyRecoveryVentilator,
    ERV_unit1,               !- Name
    always_avail,            !- Availability Schedule Name
    OA_Heat_Recovery_Unit1,  !- Heat Exchanger Name
    0.0283168464628752,      !- Supply Air Flow Rate {m3/s}
    0.0283168464628752,      !- Exhaust Air Flow Rate {m3/s}
    OASupplyFan_unit1,       !- Supply Air Fan Name
    OAExhaustFan_unit1;      !- Exhaust Air Fan Name

  Fan:OnOff,
    OASupplyFan_unit1,       !- Name
    always_avail,            !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    1059.4400064757,         !- Pressure Rise {Pa}
    0.0283168464628752,      !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    0,                       !- Motor In Airstream Fraction
    OA fan inlet node_unit1, !- Air Inlet Node Name
    OA inlet node_unit1,     !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Ventilation;             !- End-Use Subcategory

  Fan:OnOff,
    OAExhaustFan_unit1,      !- Name
    always_avail,            !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    1059.4400064757,         !- Pressure Rise {Pa}
    0.0283168464628752,      !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    0,                       !- Motor In Airstream Fraction
    ERVexhaustnode_unit1,    !- Air Inlet Node Name
    exhaust outlet node_unit1,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Ventilation;             !- End-Use Subcategory

   !-   ===========  ALL OBJECTS IN CLASS: HEATEXCHANGER:AIRTOAIR:SENSIBLEANDLATENT ===========

  HeatExchanger:AirToAir:SensibleAndLatent,
    OA_Heat_Recovery_Unit1,  !- Name
    always_avail,            !- Availability Schedule Name
    0.0283168464628752,      !- Nominal Supply Air Flow Rate {m3/s}
    0.65,                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0,                       !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.65,                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0,                       !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    outdoor air node_unit1,  !- Supply Air Inlet Node Name
    OA fan inlet node_unit1, !- Supply Air Outlet Node Name
    Zone Exhaust Node_unit1, !- Exhaust Air Inlet Node Name
    ERVexhaustnode_unit1,    !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Plate,                   !- Heat Exchanger Type
    None,                    !- Frost Control Type
    -16.8333337792644,       !- Threshold Temperature {C}
    0.083,                   !- Initial Defrost Time Fraction {dimensionless}
    2.15999989700318E-02,    !- Rate of Defrost Time Fraction Increase {1/K}
    No,                      !- Economizer Lockout
    ,                        !- Sensible Effectiveness of Heating Air Flow Curve Name
    ,                        !- Latent Effectiveness of Heating Air Flow Curve Name
    ,                        !- Sensible Effectiveness of Cooling Air Flow Curve Name
    ;                        !- Latent Effectiveness of Cooling Air Flow Curve Name

  !-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

  ZoneHVAC:EquipmentConnections,
    living_unit1,            !- Zone Name
    ZoneEquipment_unit1,     !- Zone Conditioning Equipment List Name
    zone inlet nodes_unit1,  !- Zone Air Inlet Node or NodeList Name
    Zone Exhaust Node_list_unit1,  !- Zone Air Exhaust Node or NodeList Name
    Zone Node_unit1,         !- Zone Air Node Name
    Zone Outlet Node_unit1;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Zone Exhaust Node_list_unit1,  !- Name
    Zone Exhaust Node_unit1, !- Node 1 Name
    Zone Exhaust Node1_unit1;!- Node 2 Name

! END of res.hvac.afn.tmpl
!- DHW pipe network...

  Material,
    Pipe Insulation,         !- Name
    VeryRough,               !- Roughness
    0.040650406504065,       !- Thickness {m}
    0.03317175,              !- Conductivity {W/m-K}
    91.0,                    !- Density {kg/m3}
    836.0,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

        !-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

  People,
    people_unit1,            !- Name
    living_unit1,            !- Zone or ZoneList or Space or SpaceList Name
    Occupancy,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    3,                       !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0,                       !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    activity_sch,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged;       !- Mean Radiant Temperature Calculation Type

        !-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

  Lights,
    Living Hardwired Lighting1,  !- Name
    living_unit1,            !- Zone or ZoneList or Space or SpaceList Name
    InteriorLightingHE,      !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    232.336176039726,        !- Lighting Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0;                       !- Fraction Replaceable

  Lights,
    Living Plug-in Lighting1,!- Name
    living_unit1,            !- Zone or ZoneList or Space or SpaceList Name
    InteriorLightingHE,      !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    105.654201954397,        !- Lighting Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0;                       !- Fraction Replaceable

        !-   ===========  ALL OBJECTS IN CLASS: EXTERIOR:LIGHTS ===========

  Exterior:Lights,
    Exterior-Lights_unit1,   !- Name
    ExteriorLighting,        !- Schedule Name
    43.2424607481559,        !- Design Level {W}
    ,                        !- Control Option
    Exterior-Lights;         !- End-Use Subcategory

  Exterior:Lights,
    Garage-Lights_unit1,     !- Name
    InteriorLightingHE,      !- Schedule Name
    7.16294617434682,        !- Design Level {W}
    ,                        !- Control Option
    Garage-Lights;           !- End-Use Subcategory

  Branch,
    Mains Inlet Branch_unit1,!- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit1,    !- Component 1 Name
    Mains Inlet Node_unit1,  !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit1;  !- Component 1 Outlet Node Name

  Branch,
    DHW Supply Outlet Branch_unit1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Indoor,             !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit1,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit1,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit1;  !- Component 1 Outlet Node Name

  Branch,
    DHW Demand Inlet Branch_unit1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Indoor,             !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit1,  !- Component 1 Name
    DHW Demand Inlet Node_unit1,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit1;  !- Component 1 Outlet Node Name

  Branch,
    Water Sink Branch_unit1, !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit1,         !- Component 1 Name
    Water Sink Inlet Node_unit1,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit1;  !- Component 1 Outlet Node Name

  Branch,
    Water Shower Branch_unit1,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit1,       !- Component 1 Name
    Water Shower Inlet Node_unit1,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit1;  !- Component 1 Outlet Node Name

  Branch,
    Water ClothesWasher Branch_unit1,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit1, !- Component 1 Name
    Water ClothesWasher Inlet Node_unit1,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit1;  !- Component 1 Outlet Node Name

  Branch,
    Water Dishwasher Branch_unit1,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit1,    !- Component 1 Name
    Water DishWasher Inlet Node_unit1,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit1;  !- Component 1 Outlet Node Name

  Branch,
    Water Bath Branch_unit1, !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit1,         !- Component 1 Name
    Water Bath Inlet Node_unit1,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit1;  !- Component 1 Outlet Node Name

  Branch,
    Mains Makeup Branch_unit1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit1, !- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit1,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit1; !- Component 1 Outlet Node Name

        !-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

  BranchList,
    DHW Supply Branches_unit1,  !- Name
    Mains Inlet Branch_unit1,!- Branch 1 Name
    Water Heater Branch_unit1,  !- Branch 2 Name
    DHW Supply Outlet Branch_unit1;  !- Branch 3 Name

  BranchList,
    DHW Demand Branches_unit1,  !- Name
    DHW Demand Inlet Branch_unit1,  !- Branch 1 Name
    Water Sink Branch_unit1, !- Branch 2 Name
    Water Shower Branch_unit1,  !- Branch 3 Name
    Water ClothesWasher Branch_unit1,  !- Branch 4 Name
    Water Dishwasher Branch_unit1,  !- Branch 5 Name
    Water Bath Branch_unit1, !- Branch 6 Name
    Mains Makeup Branch_unit1;  !- Branch 7 Name

        !-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========

  Connector:Splitter,
    DHW Demand Splitter_unit1,  !- Name
    DHW Demand Inlet Branch_unit1,  !- Inlet Branch Name
    Water Sink Branch_unit1, !- Outlet Branch 1 Name
    Water Shower Branch_unit1,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_unit1,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_unit1,  !- Outlet Branch 4 Name
    Water Bath Branch_unit1; !- Outlet Branch 5 Name

  Connector:Splitter,
    DHW Supply Splitter_unit1,  !- Name
    Mains Inlet Branch_unit1,!- Inlet Branch Name
    Water Heater Branch_unit1;  !- Outlet Branch 1 Name

        !-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========

  Connector:Mixer,
    DHW Demand Mixer_unit1,  !- Name
    Mains Makeup Branch_unit1,  !- Outlet Branch Name
    Water Sink Branch_unit1, !- Inlet Branch 1 Name
    Water Shower Branch_unit1,  !- Inlet Branch 2 Name
    Water ClothesWasher Branch_unit1,  !- Inlet Branch 3 Name
    Water Dishwasher Branch_unit1,  !- Inlet Branch 4 Name
    Water Bath Branch_unit1; !- Inlet Branch 5 Name

  Connector:Mixer,
    DHW Supply Mixer_unit1,  !- Name
    DHW Supply Outlet Branch_unit1,  !- Outlet Branch Name
    Water Heater Branch_unit1;  !- Inlet Branch 1 Name

        !-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========

  ConnectorList,
    DHW Demand Connectors_unit1,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Demand Splitter_unit1,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Demand Mixer_unit1;  !- Connector 2 Name

  ConnectorList,
    DHW Supply Connectors_unit1,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Supply Splitter_unit1,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Supply Mixer_unit1;  !- Connector 2 Name

        !-   ===========  ALL OBJECTS IN CLASS: PUMP:VARIABLESPEED ===========

  Pump:VariableSpeed,
    Mains Pressure_unit1,    !- Name
    Mains Inlet Node_unit1,  !- Inlet Node Name
    Mains Pressure Outlet Node_unit1,  !- Outlet Node Name
    autosize,                !- Design Maximum Flow Rate {m3/s}
    1,                       !- Design Pump Head {Pa}
    0,                       !- Design Power Consumption {W}
    1,                       !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type

          !- Definition of the DHW system...
 !-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:SIZING ===========

  WaterHeater:Sizing,
    Water Heater_Tank_unit1, !- WaterHeater Name
    ResidentialHUD-FHAMinimum,  !- Design Mode
    ,                        !- Time Storage Can Meet Peak Draw {hr}
    ,                        !- Time for Tank Recovery {hr}
    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    3,                       !- Number of Bedrooms
    3;                       !- Number of Bathrooms

 !-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:HEATPUMP ===========

  WaterHeater:Stratified,
    Water Heater_Tank_unit1, !- Name
    Water Heater,            !- End-Use Subcategory
    0.30283288,              !- Tank Volume {m3}
    1.594,                   !- Tank Height {m}
    VerticalCylinder,        !- Tank Shape
    ,                        !- Tank Perimeter {m}
    51,                      !- Maximum Temperature Limit {C}
    MasterSlave,             !- Heater Priority Control
    dhw_setpt_hpwh,          !- Heater 1 Setpoint Temperature Schedule Name
    2,                       !- Heater 1 Deadband Temperature Difference {deltaC}
    4500,                    !- Heater 1 Capacity {W}
    1.129,                   !- Heater 1 Height {m}
    dhw_setpt_hpwh,          !- Heater 2 Setpoint Temperature Schedule Name
    2,                       !- Heater 2 Deadband Temperature Difference {deltaC}
    0,                       !- Heater 2 Capacity {W}
    0.266,                   !- Heater 2 Height {m}
    electricity,             !- Heater Fuel Type
    1,                       !- Heater Thermal Efficiency
    8.3,                     !- Off Cycle Parasitic Fuel Consumption Rate {W}
    Electricity,             !- Off Cycle Parasitic Fuel Type
    0,                       !- Off Cycle Parasitic Heat Fraction to Tank
    1,                       !- Off Cycle Parasitic Height {m}
    8.3,                     !- On Cycle Parasitic Fuel Consumption Rate {W}
    Electricity,             !- On Cycle Parasitic Fuel Type
    0,                       !- On Cycle Parasitic Heat Fraction to Tank
    1,                       !- On Cycle Parasitic Height {m}
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    living_unit1,            !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    0.232135950478784,       !- Uniform Skin Loss Coefficient per Unit Area to Ambient Temperature {W/m2-K}
    1,                       !- Skin Loss Fraction to Zone
    ,                        !- Off Cycle Flue Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- Off Cycle Flue Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Water Heater use inlet node_unit1,  !- Use Side Inlet Node Name
    Water Heater use outlet node_unit1,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    0,                       !- Use Side Inlet Height {m}
    autocalculate,           !- Use Side Outlet Height {m}
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    0.7,                     !- Source Side Inlet Height {m}
    0,                       !- Source Side Outlet Height {m}
    Fixed,                   !- Inlet Mode
    autosize,                !- Use Side Design Flow Rate {m3/s}
    autosize,                !- Source Side Design Flow Rate {m3/s}
    1.5,                     !- Indirect Water Heating Recovery Time {hr}
    12;                      !- Number of Nodes

  Fan:OnOff,
    Heat Pump Water Heater Fan_unit1,  !- Name
    always_avail,            !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    100.0,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    Heat Pump Water Heater Fan Inlet Node_unit1,  !- Air Inlet Node Name
    HPWH zone inlet node_unit1,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  WaterHeater:HeatPump:WrappedCondenser,
    Water Heater_unit1,      !- Name
    always_avail,            !- Availability Schedule Name
    Compressor Setpoint,     !- Compressor Setpoint Temperature Schedule Name
    5,                       !- Dead Band Temperature Difference {deltaC}
    0.0664166667,            !- Condenser Bottom Location {m}
    0.8634166667,            !- Condenser Top Location {m}
    autocalculate,           !- Evaporator Air Flow Rate {m3/s}
    ZoneAirOnly,             !- Inlet Air Configuration
    Zone Exhaust Node1_unit1,!- Air Inlet Node Name
    HPWH Zone Inlet Node_unit1,  !- Air Outlet Node Name
    ,                        !- Outdoor Air Node Name
    ,                        !- Exhaust Air Node Name
    ,                        !- Inlet Air Temperature Schedule Name
    ,                        !- Inlet Air Humidity Schedule Name
    living_unit1,            !- Inlet Air Zone Name
    WaterHeater:Stratified,  !- Tank Object Type
    Water Heater_Tank_unit1, !- Tank Name
    Water Heater use inlet node_unit1,  !- Tank Use Side Inlet Node Name
    Water Heater use outlet node_unit1,  !- Tank Use Side Outlet Node Name
    Coil:WaterHeating:AirToWaterHeatPump:Wrapped,  !- DX Coil Object Type
    Heat Pump Water Heater Evaporator_unit1,  !- DX Coil Name
    10.0,                    !- Minimum Inlet Air Temperature for Compressor Operation {C}
    48.89,                   !- Maximum Inlet Air Temperature for Compressor Operation {C}
    Zone,                    !- Compressor Location
    ,                        !- Compressor Ambient Temperature Schedule Name
    Fan:OnOff,               !- Fan Object Type
    Heat Pump Water Heater Fan_unit1,  !- Fan Name
    DrawThrough,             !- Fan Placement
    0,                       !- On Cycle Parasitic Electric Load {W}
    0,                       !- Off Cycle Parasitic Electric Load {W}
    ,                        !- Parasitic Heat Rejection Location
    ,                        !- Inlet Air Mixer Node Name
    ,                        !- Outlet Air Splitter Node Name
    ,                        !- Inlet Air Mixer Schedule Name
    MutuallyExclusive,       !- Tank Element Control Logic
    1.262,                   !- Control Sensor 1 Height In Stratified Tank {m}
    0.75,                    !- Control Sensor 1 Weight {dimensionless}
    0.464;                   !- Control Sensor 2 Height In Stratified Tank {m}

  Branch,
    Water Heater Branch_unit1,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:HeatPump:WrappedCondenser,  !- Component 1 Object Type
    Water Heater_unit1,      !- Component 1 Name
    Water Heater Use Inlet Node_unit1,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit1;  !- Component 1 Outlet Node Name

  !-   ===========  ALL OBJECTS IN CLASS: COIL:WATERHEATING:AIRTOWATERHEATPUMP ===========

  Coil:WaterHeating:AirToWaterHeatPump:Wrapped,
    Heat Pump Water Heater Evaporator_unit1,  !- Name
    1500,                    !- Rated Heating Capacity {W}
    4.05,                    !- Rated COP {W/W}
    0.981,                   !- Rated Sensible Heat Ratio
    19.7,                    !- Rated Evaporator Inlet Air Dry-Bulb Temperature {C}
    13.5,                    !- Rated Evaporator Inlet Air Wet-Bulb Temperature {C}
    48.89,                   !- Rated Condenser Water Temperature {C}
    0.189,                   !- Rated Evaporator Air Flow Rate {m3/s}
    yes,                     !- Evaporator Fan Power Included in Rated COP
    Zone Exhaust Node1_unit1,!- Evaporator Air Inlet Node Name
    Heat Pump Water Heater Fan Inlet Node_unit1,  !- Evaporator Air Outlet Node Name
    ,                        !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                      !- Maximum Ambient Temperature for Crankcase Heater Operation {C}
    WetBulbTemperature,      !- Evaporator Air Temperature Type for Curve Objects
    HPWH-Htg-Cap-fT,         !- Heating Capacity Function of Temperature Curve Name
    ,                        !- Heating Capacity Function of Air Flow Fraction Curve Name
    HPWH-Htg-COP-fT,         !- Heating COP Function of Temperature Curve Name
    ,                        !- Heating COP Function of Air Flow Fraction Curve Name
    HPWH-COP-fPLR;           !- Part Load Fraction Correlation Curve Name

 !-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========

  PlantEquipmentList,
    DHW Plant Equipment_unit1,  !- Name
    WaterHeater:HeatPump:WrappedCondenser,  !- Equipment 1 Object Type
    Water Heater_unit1;      !- Equipment 1 Name

 !-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========

  Sizing:Plant,
    DHW Loop_unit1,          !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

 !-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========

  PlantLoop,
    DHW Loop_unit1,          !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation_unit1,!- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_unit1,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    Mains Inlet Node_unit1,  !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_unit1,  !- Plant Side Outlet Node Name
    DHW Supply Branches_unit1,  !- Plant Side Branch List Name
    DHW Supply Connectors_unit1,  !- Plant Side Connector List Name
    DHW Demand Inlet Node_unit1,  !- Demand Side Inlet Node Name
    Mains Makeup Node_unit1, !- Demand Side Outlet Node Name
    DHW Demand Branches_unit1,  !- Demand Side Branch List Name
    DHW Demand Connectors_unit1,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

 !-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========

  Pipe:Adiabatic,
    Mains Makeup Pipe_unit1, !- Name
    Mains Makeup Pipe Inlet Node_unit1,  !- Inlet Node Name
    Mains Makeup Node_unit1; !- Outlet Node Name

 !-   ===========  ALL OBJECTS IN CLASS: PIPE:INDOOR ===========

  Pipe:Indoor,
    DHW Demand Inlet Pipe_unit1,  !- Name
    Insulated Pipe,          !- Construction Name
    DHW Demand Inlet Node_unit1,  !- Fluid Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit1,  !- Fluid Outlet Node Name
    ZONE,                    !- Environment Type
    living_unit1,            !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Schedule Name
    ,                        !- Ambient Air Velocity Schedule Name
    0.02,                    !- Pipe Inside Diameter {m}
    7;                       !- Pipe Length {m}

  Pipe:Indoor,
    DHW Supply Outlet Pipe_unit1,  !- Name
    Insulated Pipe,          !- Construction Name
    DHW Supply Outlet Pipe Inlet Node_unit1,  !- Fluid Inlet Node Name
    DHW Supply Outlet Node_unit1,  !- Fluid Outlet Node Name
    ZONE,                    !- Environment Type
    living_unit1,            !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Schedule Name
    ,                        !- Ambient Air Velocity Schedule Name
    0.02,                    !- Pipe Inside Diameter {m}
    7;                       !- Pipe Length {m}

 !-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========

  PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_unit1,!- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment_unit1;  !- Range 1 Equipment List Name

 !-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========

  PlantEquipmentOperationSchemes,
    DHW Loop Operation_unit1,!- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme_unit1,!- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name

 !-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========

  SetpointManager:Scheduled,
    DHW Loop Setpoint Manager_unit1,  !- Name
    Temperature,             !- Control Variable
    DHWSupplySetpoint,       !- Schedule Name
    DHW Supply Outlet Node_unit1;  !- Setpoint Node or NodeList Name

 !-   ===========  ALL OBJECTS IN CLASS: WATERUSE:EQUIPMENT ===========

  WaterUse:Equipment,
    Clothes Washer_unit1,    !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    1.6219189818e-06,        !- Peak Flow Rate {m3/s}
    ClothesWasher_flow_sch,  !- Flow Rate Fraction Schedule Name
    CWWaterTempSchedule;     !- Target Temperature Schedule Name

  WaterUse:Equipment,
    Dishwasher_unit1,        !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    6.36685353e-07,          !- Peak Flow Rate {m3/s}
    Dishwasher_flow_sch,     !- Flow Rate Fraction Schedule Name
    DWWaterTempSchedule;     !- Target Temperature Schedule Name

  WaterUse:Equipment,
    Sinks_unit1,             !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    7.1934e-05,              !- Peak Flow Rate {m3/s}
    BA_sink_sch,             !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name

  WaterUse:Equipment,
    Showers_unit1,           !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    0.000141975,             !- Peak Flow Rate {m3/s}
    BA_shower_sch,           !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name

  WaterUse:Equipment,
    Baths_unit1,             !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    0.00027764,              !- Peak Flow Rate {m3/s}
    BA_bath_sch,             !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name

 !-   ===========  ALL OBJECTS IN CLASS: WATERUSE:CONNECTIONS ===========

  WaterUse:Connections,
    DHW Sinks_unit1,         !- Name
    Water Sink Inlet Node_unit1,  !- Inlet Node Name
    Water Sink Outlet Node_unit1,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Sinks_unit1;             !- Water Use Equipment 1 Name

  WaterUse:Connections,
    DHW Showers_unit1,       !- Name
    Water Shower Inlet Node_unit1,  !- Inlet Node Name
    Water Shower Outlet Node_unit1,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Showers_unit1;           !- Water Use Equipment 1 Name

  WaterUse:Connections,
    DHW ClothesWasher_unit1, !- Name
    Water ClothesWasher Inlet Node_unit1,  !- Inlet Node Name
    Water ClothesWasher Outlet Node_unit1,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Clothes Washer_unit1;    !- Water Use Equipment 1 Name

  WaterUse:Connections,
    DHW DishWasher_unit1,    !- Name
    Water DishWasher Inlet Node_unit1,  !- Inlet Node Name
    Water DishWasher Outlet Node_unit1,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Dishwasher_unit1;        !- Water Use Equipment 1 Name

  WaterUse:Connections,
    DHW Baths_unit1,         !- Name
    Water Bath Inlet Node_unit1,  !- Inlet Node Name
    Water Bath Outlet Node_unit1,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Baths_unit1;             !- Water Use Equipment 1 Name

  Output:VariableDictionary,Regular;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:CONSTRUCTIONS ===========

  Output:Constructions,Constructions,Materials;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

  Output:Table:SummaryReports,
    InputVerificationandResultsSummary,  !- Report 1 Name
    EquipmentSummary,        !- Report 2 Name
    ClimaticDataSummary,     !- Report 3 Name
    EnvelopeSummary,         !- Report 4 Name
    AllSummary;              !- Report 5 Name

!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

  OutputControl:Table:Style,
    CommaAndHTML,            !- Column Separator
    InchPound;               !- Unit Conversion

  Output:Table:Monthly,
    FanSplit,                !- Name
    3,                       !- Digits After Decimal
    Air System Cooling Coil Total Cooling Energy,  !- Variable or Meter 1 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 1
    Air System Fan Electricity Energy,  !- Variable or Meter 2 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
    Air System Heating Coil Total Heating Energy,  !- Variable or Meter 3 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 3
    Air System Fan Electricity Energy,  !- Variable or Meter 4 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
    Air System Fan Electricity Energy,  !- Variable or Meter 5 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 5

  Output:Table:Monthly,
    CoilLoads,               !- Name
    2,                       !- Digits After Decimal
    Heating Coil Heating Rate,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Heating Coil Air Heating Rate,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Cooling Coil Total Cooling Rate,  !- Variable or Meter 3 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 3

  Output:Table:Monthly,
    Water Heater: Loads,     !- Name
    2,                       !- Digits After Decimal
    Water Heater Total Demand Rate,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Water Heater Total Demand Energy,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Cooling Coil Water Heating Electricity Rate,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Cooling Coil Total Water Heating Energy,  !- Variable or Meter 4 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 4

  Output:Table:Monthly,
    Heating and Cooling Loads,  !- Name
    2,                       !- Digits After Decimal
    Zone Air System Sensible Cooling Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone Air System Sensible Heating Energy,  !- Variable or Meter 2 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 2

  Output:Table:Monthly,
    Lighting Loads,          !- Name
    2,                       !- Digits After Decimal
    Zone Lights Electric Consumption,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Exterior Lights Electric Consumption,  !- Variable or Meter 2 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 2

  Output:Table:Monthly,
    InternalGains,           !- Name
    2,                       !- Digits After Decimal
    Zone People Total Heat Gain,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone Lights Total Heat Gain,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Zone Electric Equipment Total Heat Gain,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Zone Gas Equipment Total Heat Gain,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Zone Other Equipment Total Heat Gain,  !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Zone Total Internal Total Heat Gain,  !- Variable or Meter 6 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 6

! GPARM parameters as run:
!    ID = US+SF+CZ8+elecres+crawlspace+IECC_2024
!    weatherfile = USA_AK_Fairbanks.Intl.AP.702610_TMY3.epw
!    climate_zone = Climate Zone 8
!    moisture_regime = Moist
!    humidity_designation =
!    tropical_designation = Not Tropical
!    bldg_type = Single-Family
!    fndn_type = crawlspace
!    system_tag = Electric Furnace
!    code = IECC_2024
!    permits = 2.31102969404403
!    cfm25 = 4
!    state_abbr = AK
!    iecc2024_ec = yes
!    uef = 3.30
!    re = 4.05
!    afue = 1
!    seer = 14.1052631578947
!    seer2 = 13.4
!    appliances_credit =
!    u_window = 0.27
!    shgc_window = 0.4
!    dhw_source_fuel = electricity
!    dhw_heater_eff = 1
!    afn_control = MultizoneWithDistribution
!    dhw_type = heatpump
!    webposting = Yes
!    DEBUG_TYPE = no
!    hourly_output = no
!    TEMPLATE_PATH = template/v23.1
!    default_values = regular
! Default values:
!    ach50 = 2.5
!    afue = 1
!    heating_coil =
!    heating_fuel = electricity
!    hspf =
!    leakage_ratio = 0.0792471467691846
!    seer =
!    system = acandfurnace
!    ua_si = 0.659266099359746
! GPARM computed values:
!    LPD_hardwired = 1.05216214401829
!    LPD_plugin = 0.478467682251396
!    cfa_fndn_per_unit = 0
!    cfa_per_unit = 2376
!    efficacy_ratio_cfl = 0.272727272727273
!    efficacy_ratio_inc = 1
!    efficacy_ratio_led = 0.230769230769231
!    efficacy_ratio_lf = 0.170454545454545
!    ela = 46.1646116367354
!    f_cfl_hw = 0.2
!    f_inc_hw = 0
!    f_led_hw = 0.8
!    f_lf_hw = 0
!    ffa_fndn_per_unit = 0
!    gtp_filename =
!    internal_gains = 86760.8
!    internal_gains_W = 1059.19523390956
!    internal_gains_W_heatedbsmt = 0
!    internal_gains_heatedbsmt = 0
!    internal_gains_kWhyr = 9278.55024904776
!    internal_gains_kWhyr_heatedbsmt = 0
!    long_dim =
!    ltg_exterior = 189.401978076923
!    ltg_exterior_W = 43.2424607481559
!    ltg_exterior_benchmark = 344.52
!    ltg_garage = 21.9902447552448
!    ltg_garage_W = 7.16294617434682
!    ltg_garage_benchmark = 40
!    ltg_hardwired = 713.272060441958
!    ltg_hardwired_W = 232.336176039726
!    ltg_hw_benchmark = 1297.4336
!    ltg_plugin = 324.3584
!    ltg_plugin_W = 105.654201954397
!    ltg_plugin_benchmark = 324.3584
!    n_bedrooms = 3
!    n_ppl = 3
!    short_dim =
!    window_area = 355.236927696469
! Code requirements: IECC_2024
!    r_bsmtwall = 19
!    r_ceiling = 49
!    r_crawlwall = 19
!    r_floor = 38
!    r_masswall = 19
!    r_sheathing = 5
!    r_slab = 10
!    r_slab_depth = 4
!    r_wall = 20
!    shgc_skylight = 0.4
!    shgc_window = 0.4
!    u_skylight = 0.55
!    u_window = 0.27
! GPARM parameters as run:
!    ID = US+SF+CZ8+elecres+crawlspace+IECC_2024
!    weatherfile = USA_AK_Fairbanks.Intl.AP.702610_TMY3.epw
!    climate_zone = Climate Zone 8
!    moisture_regime = Moist
!    humidity_designation =
!    tropical_designation = Not Tropical
!    bldg_type = Single-Family
!    fndn_type = crawlspace
!    system_tag = Electric Furnace
!    code = IECC_2024
!    permits = 2.31102969404403
!    cfm25 = 4
!    state_abbr = AK
!    iecc2024_ec = yes
!    uef = 3.30
!    re = 4.05
!    afue = 1
!    seer = 14.1052631578947
!    seer2 = 13.4
!    appliances_credit =
!    u_window = 0.27
!    shgc_window = 0.4
!    dhw_source_fuel = electricity
!    dhw_heater_eff = 1
!    afn_control = MultizoneWithDistribution
!    dhw_type = heatpump
!    webposting = Yes
!    DEBUG_TYPE = no
!    hourly_output = no
!    TEMPLATE_PATH = template/v23.1
!    default_values = regular
! =====================================================
!           Report on template variables
!
! -----------------------------
! Variables changed in template:
! -----------------------------
!
! ERRNO:  'Inappropriate ioctl for device' --> ''
! EXTENDED_OS_ERROR:  'Inappropriate ioctl for device' --> ''
! OS_ERROR:  'Inappropriate ioctl for device' --> ''
! afue:  '' --> '1'
! dhw_heater_eff:  '' --> '1'
! dhw_source_fuel:  '' --> 'electricity'
! dhw_type:  '' --> 'heatpump'
! fndn_type:  'Crawlspace' --> 'crawlspace'
! humidity_designation:  'Not Warm-Humid' --> ''
! moisture_regime:  '' --> 'Moist'
! seer:  '' --> '14.1052631578947'
! seer2:  '' --> '13.4'
! shgc_window:  '' --> '0.4'
! u_window:  '' --> '0.27'
!
! ---------------------------------
! New variables created in template:
! ---------------------------------
!
! AirLoopReturn_length:  '0.1'
! AirLoopSupply_length:  '0.1'
! BGWall_const:  'Crawl Wall'
! CAPw:  '4.2'
! CZ1:  'Climate Zone 1'
! CZ2:  'Climate Zone 2'
! CZ3:  'Climate Zone 3'
! CZ4:  'Climate Zone 4'
! CZ5:  'Climate Zone 5'
! CZ6:  'Climate Zone 6'
! CZ7:  'Climate Zone 7'
! CZ8:  'Climate Zone 8'
! C_ela_garage:  '49.6335482376361'
! Cwappl:  '63.400420808242'
! HERS_setback:  '1.1111'
! IMEF:  '2.06'
! LPD_hardwired:  '1.05216214401829'
! LPD_plugin:  '0.478467682251396'
! MainReturn_length:  '1'
! MainTrunk_length:  '2'
! PROJECT_PATH:  '.'
! Qfan:  '91.7112457003767'
! Qinf:  '31.1307474286412'
! Qtot:  '101.28'
! RMC:  '0.371966249235033'
! SAF:  '1'
! SAF_ext:  '1'
! SAF_gar:  '1'
! SCY:  '303.5'
! S_overhang:  '0.0152439024390244'
! S_overhang_pf:  '0.01'
! Wsf:  '0.7'
! ZoneReturn1_length:  '3.2'
! ZoneReturn2_length:  '5.5'
! ZoneSupply1_length:  '12.25'
! ZoneSupply2_length:  '2'
! ZoneSupplyLink2_length:  '0.0001'
! abs_airflow_conv_tol:  '1e-05'
! ac_curve_type:  'default'
! ach50:  '2.5'
! ach50_garage:  '8'
! add_pkg_dhw:  'no'
! adjFmix:  '0.774124366294503'
! ann_op_hrs_ext_ltg:  '4380'
! ann_op_hrs_int_ltg_mh:  '3070'
! ann_op_hrs_int_ltg_site:  '2858'
! ann_op_hrs_mels:  '5928'
! ann_op_hrs_ppl:  '6031'
! aspect_ratio:  '1.33333333333333'
! atticvent:  '0.37'
! atticvent_cm2:  '3700'
! bare_masonry:  'no'
! base_watts:  '280'
! bath_gpm:  '4.4'
! bath_peak_flow:  '0.00027764'
! bldg_azimuth:  '0'
! boiler_eff:  '0.8'
! branch_tag:  'AirLoopHVAC:UnitaryHeatCool'
! bsmt_zone_tag:  'living_unit1'
! cWgpd:  '0.994367986438694'
! cdACY:  '228.090644973852'
! cdCEF_elec:  '3.73'
! cdCEF_gas:  '3.3'
! ceil_area:  '110.408921933086'
! ceil_insulation:  'fiberglass_blown'
! ceiling_framing_fraction:  '0.07'
! ceiling_ht:  '2.59146341463415'
! cfa_fndn_per_unit:  '0'
! cfa_per_unit:  '2376'
! cfa_per_unit_sqmt:  '220.817843866171'
! cfa_total:  '2376'
! cfa_total_fndn:  '0'
! cfa_total_sqmt:  '220.817843866171'
! cfm50:  '841.5'
! cfm50_garage:  '631.111111111111'
! clg_EIR_ff_curve:  'ConstantCubic'
! clg_EIR_ft_curve:  'Cool-EIR-fT'
! clg_PLFR_curve:  'Cool-PLF-fPLR'
! clg_cap_ff_curve:  'ConstantCubic'
! clg_cap_ft_curve:  'Cool-Cap-fT'
! clotheswasher_peak_flow:  '1.6219189818e-06'
! code_original:  'IECC_2024'
! concrete_density:  '135'
! cond_crawlspace:  'no'
! conv_accel_limit:  '0'
! cooling_airflow_cms:  'autosize'
! cooling_airflow_cms_lowspeed:  'autosize'
! cooling_cap:  'autosize'
! cooling_cap_lowspeed:  'autosize'
! cooling_setpt:  '75'
! cooling_shr:  'autosize'
! cop_cooling:  '4.09262751117264'
! cop_cooling_lowspeed:  '5.1157843889658'
! cop_heating:  '3.8377982946518'
! cop_heating_lowspeed:  '4.79724786831475'
! crawlvent:  '0.37'
! cwACY:  '230.138001162115'
! cwAGC:  '12'
! cwLCY:  '312'
! cwLER:  '152'
! dWcap:  '12'
! dWcpy:  '193.1'
! dWkWh_cyc:  '0.609195823002766'
! dWkWh_yr:  '117.635713421834'
! daily_bath_gal:  '6'
! daily_shower_gal:  '23.9'
! daily_sink_gal:  '21.1'
! dday_sched_type:  'annual'
! dhw_heater_control:  'Cycle'
! dhw_multiplier:  '0.897'
! dhw_pipe_const:  'Insulated pipe'
! dhw_pipe_length:  '7'
! dhw_pipe_loc_unit:  'living_unit1'
! dhw_sav_2012:  '0.1'
! dhw_savings_factor:  '0.103'
! dhw_savings_mult:  '1'
! dhw_setpt_sch:  'dhw_setpt_hpwh'
! dhw_tank_loss_SI:  '0.232135950478784'
! dhw_tank_size:  '80'
! dhw_tank_size_SI:  '0.30283288'
! dishwasher_peak_flow:  '6.36685353e-07'
! dolperTherm:  '1.09'
! dolperkWh:  '0.12'
! door_area:  '3.71747211895911'
! door_ht:  '2.13414634146341'
! door_ldb_l:  '1.74190122145513'
! door_t:  '0.0469661927626919'
! duct_loc:  'attic'
! dwAGC:  '22.32'
! dwEnergyFactor:  '0.64'
! dwLER:  '270'
! ef:  '3.38813'
! efficacy_ratio_cfl:  '0.272727272727273'
! efficacy_ratio_inc:  '1'
! efficacy_ratio_led:  '0.230769230769231'
! efficacy_ratio_lf:  '0.170454545454545'
! ela:  '46.1646116367354'
! ela_ceil:  '0.00994949968169751'
! ela_floor:  '0.00994949968169751'
! ela_garage:  '34.6226967844005'
! ela_garage_gable:  '0.00186143158811865'
! ela_garage_longwall:  '0.0037228631762373'
! ela_garage_roof:  '0.0037228631762373'
! ela_garage_shared_wall:  '0.00142359716177362'
! ela_garage_shortwall:  '0.0037228631762373'
! ela_longdim_wall:  '0.00283343730883696'
! ela_nongarage_wall:  '0.00140984014706333'
! ela_shortdim_wall:  '0.00212507798162772'
! ela_sqcm:  '297.835608435562'
! ela_sqcm_garage:  '223.371790574238'
! ela_sqm:  '0.0297835608435562'
! ela_sqm_garage:  '0.0223371790574238'
! elecH2O:  '0.0178'
! eri_type:  'eri_iecc'
! erv:  'no'
! erv_latent_eff:  '0'
! estar_appl:  'none'
! ext_ltg_control:  ''
! ext_ltg_sch:  'ExteriorLighting'
! ext_roof_emissivity:  '0.9'
! ext_roof_solar_absorptance:  '0.75'
! ext_wall_emissivity:  '0.7'
! ext_wall_type:  'wood_framed'
! fEff:  '0.95'
! f_cfl_ext:  '0.2'
! f_cfl_gar:  '0.2'
! f_cfl_hw:  '0.2'
! f_inc_ext:  '0'
! f_inc_gar:  '0'
! f_inc_hw:  '0'
! f_led_ext:  '0.8'
! f_led_gar:  '0.8'
! f_led_hw:  '0.8'
! f_lf_ext:  '0'
! f_lf_gar:  '0'
! f_lf_hw:  '0'
! facade_area:  '853'
! facade_lpd:  '0.075'
! facade_watts:  '63.975'
! fan_eff:  '0.58'
! fan_power_per_ton:  '112'
! fan_total_eff:  '0.50054'
! ffa_fndn_per_unit:  '0'
! ffa_total_fndn:  '0'
! floor_area:  '110.408921933086'
! fndn_type_unit:  'crawlspace_unit1'
! fndn_zone:  'crawlspace'
! fndn_zone_unit:  'crawlspace_unit1'
! force_other_fndn_R0:  'yes'
! foundn_depth:  '0.609756097560976'
! fraction_ceil_under_attic:  '0.7'
! framing_fraction:  '0'
! furred_framing_fraction:  '0.25'
! gain_ppl:  '2120.48051567536'
! gar_ltg_sch:  'InteriorLightingHE'
! garage:  'yes'
! garage_area:  '400'
! garage_door_width:  '4.8768'
! garage_door_x_origin:  '0.6096'
! garage_length:  '6.096'
! garage_size:  '2'
! garage_width:  '6.096'
! garage_x_origin:  '6.03709094628325'
! garage_y_origin:  '-6.096'
! garage_z_vertex:  '0.152439024390244'
! gasH2O:  '0.3914'
! grout_cell_spacing:  '96'
! gtp_filename:  ''
! gtp_ref_floor:  'Ground'
! gtp_ref_floor_obj:  ''
! gtp_ref_wall:  'Ground'
! gtp_ref_wall_obj:  ''
! has_ext_ltg_control:  'no'
! has_occ_sensors:  'no'
! has_ventilation:  'yes'
! heat_avail_sched:  'always_avail'
! heating_SAT:  '50'
! heating_airflow_cms:  'autosize'
! heating_airflow_cms_lowspeed:  'autosize'
! heating_cap:  'autosize'
! heating_cap_lowspeed:  'autosize'
! heating_coil:  'electric'
! heating_fuel:  'electricity'
! heating_setpt:  '72'
! hers_dhw_gains_W:  '1.04420541093893'
! hp_curve_type:  'default'
! hp_sizing_type:  'auto'
! hpwh_compressor_loc:  'Zone'
! hpwh_inlet_air_config:  'ZoneAirOnly'
! hpwh_n_nodes:  '12'
! hrv:  'yes'
! hrv_aval:  'always_avail'
! hrv_sensible_eff:  '0.65'
! hspf:  '8.82352941176471'
! hspf2:  '7.5'
! hvac_type:  'acandfurnace'
! hw_ltg_sch:  'InteriorLightingHE'
! i:  '3'
! iecc_mels_adj_W:  '340.847218482321'
! iecc_mels_adj_W_heatedbsmt:  '0'
! iecc_mels_adj_W_m2:  '1.54356736989469'
! iecc_mels_adj_kWhyr:  '1515.4067333724'
! iecc_mels_adj_kWhyr_heatedbsmt:  '0'
! insulation_loc:  'exterior'
! lamp_ratio_cfl:  '0.2'
! lamp_ratio_inc:  '0'
! lamp_ratio_led:  '0.8'
! lamp_ratio_lf:  '0'
! landscape_area:  '3000'
! landscape_lpd:  '0.025'
! landscape_watts:  '75'
! leakage_ratio:  '0.0792471467691846'
! leakage_ratio_return1:  '0.0145741879115742'
! leakage_ratio_return2:  '0.0250493854730181'
! leakage_ratio_supply1:  '0.0340623701025442'
! leakage_ratio_supply2:  '0.00556120328204804'
! lgt_high_eff_ratio:  '0'
! long_dim:  '12.1330909462833'
! longdim_wall_area:  '31.4424612937218'
! low_flow_shower:  '0'
! low_flow_sink:  '0'
! ltg_exterior:  '189.401978076923'
! ltg_exterior_W:  '43.2424607481559'
! ltg_exterior_benchmark:  '344.52'
! ltg_garage:  '21.9902447552448'
! ltg_garage_W:  '7.16294617434682'
! ltg_garage_benchmark:  '40'
! ltg_hardwired:  '713.272060441958'
! ltg_hardwired_W:  '232.336176039726'
! ltg_hardwired_W_heatedbsmt:  '0'
! ltg_hardwired_heatedbsmt:  '0'
! ltg_hw_benchmark:  '1297.4336'
! ltg_hw_benchmark_heatedbsmt:  '0'
! ltg_plugin:  '324.3584'
! ltg_plugin_W:  '105.654201954397'
! ltg_plugin_W_heatedbsmt:  '0'
! ltg_plugin_benchmark:  '324.3584'
! ltg_plugin_benchmark_heatedbsmt:  '0'
! ltg_plugin_heatedbsmt:  '0'
! ltg_radfrac:  '0.6'
! ltg_visfrac:  '0.2'
! main_return_duct_loc:  'living'
! main_return_duct_loc_unit:  'living_unit1'
! main_supply_duct_loc:  'living'
! main_supply_duct_loc_unit:  'living_unit1'
! max_dhw_temp:  '51'
! max_supply:  '0.566'
! misc_eqpmt2_type:  'ElectricEquipment'
! motor_eff:  '0.863'
! my_coil_type:  'Coil:Cooling:DX:SingleSpeed'
! my_coil_type_heating:  'Coil:Heating:DX:SingleSpeed'
! n_bedrooms:  '3'
! n_doors:  '1'
! n_ppl:  '3'
! n_stories_per_unit:  '2'
! n_units:  '1'
! n_units_modeled:  '1'
! oCDeff:  '0'
! oFrac:  '0.25'
! option:  ''
! p:  '18766'
! parkinglot_area:  '19843'
! parkinglot_lpd:  '0.026'
! parkinglot_watts:  '515.918'
! pipe_ins_R:  '7'
! pipe_ins_k_SI:  '0.03317175'
! pipe_ins_thickness_SI:  '0.040650406504065'
! plugin_ltg_sch:  'InteriorLightingHE'
! plugload_usage_factor:  '0.67553'
! prototype:  'singlefamily'
! r_bsmtwall:  '0.0001'
! r_ceiling:  '49'
! r_crawlwall:  '0'
! r_duct:  '8'
! r_fiberglass_blown:  '2.5'
! r_floor:  '38'
! r_masswall:  '19'
! r_returnduct:  '8'
! r_sheathing:  '5'
! r_slab:  '0'
! r_slab_depth:  '4'
! r_wall:  '20'
! refFgpd:  '44.6'
! refWgpd:  '15.717671770089'
! return_duct_loc_unit:  '_unit1'
! roof_const:  'Gable_end'
! roof_pitch:  '0.333333333333333'
! roof_pk_ht:  '1.51663636828541'
! roof_pk_ht_garage:  '1.016'
! roof_surface:  'Wall'
! runbsmt:  'no'
! runslab:  'yes'
! semi_conditioned:  'no'
! sensitivity_analysis:  'no'
! shade_line:  ''
! shading_frac:  '0.85'
! shgc_skylight:  '0.4'
! short_dim:  '9.09981820971244'
! shortdim_wall_area:  '23.5818459702914'
! shower_gpm:  '2.25'
! shower_peak_flow:  '0.000141975'
! sink_gpm:  '1.14'
! sink_peak_flow:  '7.1934e-05'
! sizing_ems:  'no'
! sizing_fraction_cooling:  '1.15'
! sizing_fraction_heating:  '1.25'
! source_inlet_node:  'Condenser water outlet node_unit1'
! source_outlet_node:  'Condenser water inlet node_unit1'
! stack_coeff:  '0.00029'
! state_ID:  'AK'
! statfile:  'USA_AK_Fairbanks.Intl.AP.702610_TMY3.stat'
! style_ceiling:  'attic'
! style_roof:  'gable'
! supply_duct_loc_unit:  '_unit1'
! supply_leak_ratio_of_total:  '0.5'
! system:  'acandfurnace'
! temp_vent_cms:  '0'
! thermostat_setpt:  'iecc'
! total_area:  '330.506150989138'
! u_door:  '0.27'
! u_duct_SI:  '0.709825'
! u_returnduct_SI:  '0.709825'
! u_skylight:  '0.55'
! ua:  '1.25174854285435'
! ua_si:  '0.659266099359746'
! unit_id:  '1'
! vent_cfm:  '60'
! vent_clearance:  '0.152439024390244'
! vent_cms:  '0.0283168464628752'
! vent_fan_efficacy:  '1.2'
! vent_fan_prs:  '1059.4400064757'
! vent_fan_total_eff:  '0.6'
! vent_mode:  'balanced'
! vent_sch:  'always_avail'
! wall_framing_fraction:  '0.25'
! wall_ht:  '8.5'
! water_heater_loc:  'living_unit'
! water_main_temp:  '36.45569944'
! waterheater_loc_unit:  'living_unit1'
! wind_coeff:  '0.000231'
! window_dist:  'equal'
! window_ht:  '1.52439024390244'
! window_ldb_l:  '2.70719591738945'
! window_ldf_l:  '2.70719591738945'
! window_sdl_l:  '2.70719591738945'
! window_sdr_l:  '2.70719591738945'
! wwr:  '0.15'
! x_ldb:  '2.74190122145512'
! x_ldf:  '1'
! x_sdl:  '1'
! x_sdr:  '1'
! z:  '0.914634146341463'
! zone_return_duct_loc1:  'crawlspace'
! zone_return_duct_loc1_unit:  'crawlspace_unit1'
! zone_return_duct_loc2:  'living'
! zone_return_duct_loc2_unit:  'living_unit1'
! zone_supply_duct_loc1:  'living'
! zone_supply_duct_loc1_unit:  'living_unit1'
! zone_supply_duct_loc2:  'crawlspace'
! zone_supply_duct_loc2_unit:  'crawlspace_unit1'
!
! =====================================================
! END of res.eplus.tmpl
