!- Windows Line endings 

Version,
    25.1;                     !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    No,                       !- Do Plant Sizing Calculation
    Yes,                      !- Run Simulation for Sizing Periods
    Yes,                      !- Run Simulation for Weather File Run Periods
    ,                         !- Do HVAC Sizing Simulation for Sizing Periods
    ;                         !- Maximum Number of HVAC Sizing Simulation Passes

Building,
    US+SF+CZ2AWH+elecres+slab+IECC_2024,    !- Name
    0,                        !- North Axis
    Suburbs,                  !- Terrain
    0.04,                     !- Loads Convergence Tolerance Value
    0.4,                      !- Temperature Convergence Tolerance Value
    FullExterior,             !- Solar Distribution
    25,                       !- Maximum Number of Warmup Days
    6;                        !- Minimum Number of Warmup Days

SurfaceConvectionAlgorithm:Inside,
    TARP;                     !- Algorithm

Timestep,
    6;                        !- Number of Timesteps per Hour

Site:Location,
    Tampa-MacDill.AFB_FL_USA WMO=747880,    !- Name
    27.85,                    !- Latitude
    -82.52,                   !- Longitude
    -5,                       !- Time Zone
    8;                        !- Elevation

SizingPeriod:DesignDay,
    Tampa-MacDill.AFB_FL_USA Ann Htg 99.6% Condns DB,    !- Name
    1,                        !- Month
    21,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    4.6,                      !- Maximum DryBulb Temperature
    0,                        !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    4.6,                      !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    101229,                   !- Barometric Pressure
    2.5,                      !- Wind Speed
    10,                       !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0;                        !- Sky Clearness

SizingPeriod:DesignDay,
    Tampa-MacDill.AFB_FL_USA Ann Clg .4% Condns DB=>MWB,    !- Name
    8,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    33.9,                     !- Maximum DryBulb Temperature
    7.9,                      !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    25.1,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    101229,                   !- Barometric Pressure
    3.1,                      !- Wind Speed
    270,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAETau,                !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    0.491,                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    2.016;                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud

RunPeriod,
    annual,                   !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    ,                         !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    ,                         !- End Year
    Sunday,                   !- Day of Week for Start Day
    Yes,                      !- Use Weather File Holidays and Special Days
    Yes,                      !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes,                      !- Use Weather File Snow Indicators
    ;                         !- Treat Weather as Actual

Site:WaterMainsTemperature,
    Correlation,              !- Calculation Method
    ,                         !- Temperature Schedule Name
    21.85,                    !- Annual Average Outdoor Air Temperature
    14.3;                     !- Maximum Difference In Monthly Average Outdoor Air Temperatures

ScheduleTypeLimits,
    any number;               !- Name

ScheduleTypeLimits,
    On/Off,                   !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Discrete;                 !- Numeric Type

ScheduleTypeLimits,
    control_type,             !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    Discrete;                 !- Numeric Type

ScheduleTypeLimits,
    fraction,                 !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Continuous;               !- Numeric Type

ScheduleTypeLimits,
    Temperature,              !- Name
    -60,                      !- Lower Limit Value
    200,                      !- Upper Limit Value
    Continuous;               !- Numeric Type

Schedule:Day:Hourly,
    OccupancyDay,             !- Name
    Fraction,                 !- Schedule Type Limits Name
    1,                        !- Hour 1
    1,                        !- Hour 2
    1,                        !- Hour 3
    1,                        !- Hour 4
    1,                        !- Hour 5
    1,                        !- Hour 6
    1,                        !- Hour 7
    0.8831,                   !- Hour 8
    0.40861,                  !- Hour 9
    0.24189,                  !- Hour 10
    0.24189,                  !- Hour 11
    0.24189,                  !- Hour 12
    0.24189,                  !- Hour 13
    0.24189,                  !- Hour 14
    0.24189,                  !- Hour 15
    0.24189,                  !- Hour 16
    0.29498,                  !- Hour 17
    0.5531,                   !- Hour 18
    0.89693,                  !- Hour 19
    0.89693,                  !- Hour 20
    0.89693,                  !- Hour 21
    1,                        !- Hour 22
    1,                        !- Hour 23
    1;                        !- Hour 24

Schedule:Day:Hourly,
    LightingDay,              !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.0625,                   !- Hour 1
    0.0625,                   !- Hour 2
    0.0625,                   !- Hour 3
    0.0625,                   !- Hour 4
    0.1875,                   !- Hour 5
    0.390625,                 !- Hour 6
    0.4375,                   !- Hour 7
    0.390625,                 !- Hour 8
    0.171875,                 !- Hour 9
    0.1171875,                !- Hour 10
    0.1171875,                !- Hour 11
    0.1171875,                !- Hour 12
    0.1171875,                !- Hour 13
    0.1171875,                !- Hour 14
    0.1171875,                !- Hour 15
    0.203125,                 !- Hour 16
    0.4375,                   !- Hour 17
    0.609375,                 !- Hour 18
    0.8203125,                !- Hour 19
    0.984375,                 !- Hour 20
    1,                        !- Hour 21
    0.6875,                   !- Hour 22
    0.3828125,                !- Hour 23
    0.15625;                  !- Hour 24

Schedule:Day:Hourly,
    LightingDay_EELighting_OccSensors,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.065170403,              !- Hour 1
    0.065170403,              !- Hour 2
    0.065170403,              !- Hour 3
    0.065170403,              !- Hour 4
    0.195511208,              !- Hour 5
    0.407315016,              !- Hour 6
    0.456192818,              !- Hour 7
    0.407315016,              !- Hour 8
    0.179218607,              !- Hour 9
    0.122194505,              !- Hour 10
    0.122194505,              !- Hour 11
    0.122194505,              !- Hour 12
    0.122194505,              !- Hour 13
    0.122194505,              !- Hour 14
    0.122194505,              !- Hour 15
    0.211803808,              !- Hour 16
    0.456192818,              !- Hour 17
    0.635411425,              !- Hour 18
    0.855361533,              !- Hour 19
    0.947933128,              !- Hour 20
    0.947933128,              !- Hour 21
    0.716874428,              !- Hour 22
    0.399168715,              !- Hour 23
    0.162926006;              !- Hour 24

Schedule:Day:Hourly,
    LightingDay_EELighting_Garage_OccSensors,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.048125,                 !- Hour 1
    0.048125,                 !- Hour 2
    0.048125,                 !- Hour 3
    0.048125,                 !- Hour 4
    0.144375,                 !- Hour 5
    0.30078125,               !- Hour 6
    0.336875,                 !- Hour 7
    0.30078125,               !- Hour 8
    0.13234375,               !- Hour 9
    0.090234375,              !- Hour 10
    0.090234375,              !- Hour 11
    0.090234375,              !- Hour 12
    0.090234375,              !- Hour 13
    0.090234375,              !- Hour 14
    0.090234375,              !- Hour 15
    0.15640625,               !- Hour 16
    0.336875,                 !- Hour 17
    0.46921875,               !- Hour 18
    0.631640625,              !- Hour 19
    0.7,                      !- Hour 20
    0.7,                      !- Hour 21
    0.529375,                 !- Hour 22
    0.294765625,              !- Hour 23
    0.1203125;                !- Hour 24

Schedule:Day:Hourly,
    ExteriorLightingDay,      !- Name
    Fraction,                 !- Schedule Type Limits Name
    1,                        !- Hour 1
    1,                        !- Hour 2
    1,                        !- Hour 3
    1,                        !- Hour 4
    1,                        !- Hour 5
    1,                        !- Hour 6
    0,                        !- Hour 7
    0,                        !- Hour 8
    0,                        !- Hour 9
    0,                        !- Hour 10
    0,                        !- Hour 11
    0,                        !- Hour 12
    0,                        !- Hour 13
    0,                        !- Hour 14
    0,                        !- Hour 15
    0,                        !- Hour 16
    0,                        !- Hour 17
    0,                        !- Hour 18
    1,                        !- Hour 19
    1,                        !- Hour 20
    1,                        !- Hour 21
    1,                        !- Hour 22
    1,                        !- Hour 23
    1;                        !- Hour 24

Schedule:Day:Hourly,
    LightingDay_EELighting,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.06875,                  !- Hour 1
    0.06875,                  !- Hour 2
    0.06875,                  !- Hour 3
    0.06875,                  !- Hour 4
    0.20625,                  !- Hour 5
    0.4296875,                !- Hour 6
    0.48125,                  !- Hour 7
    0.4296875,                !- Hour 8
    0.1890625,                !- Hour 9
    0.12890625,               !- Hour 10
    0.12890625,               !- Hour 11
    0.12890625,               !- Hour 12
    0.12890625,               !- Hour 13
    0.12890625,               !- Hour 14
    0.12890625,               !- Hour 15
    0.2234375,                !- Hour 16
    0.48125,                  !- Hour 17
    0.6703125,                !- Hour 18
    0.90234375,               !- Hour 19
    1,                        !- Hour 20
    1,                        !- Hour 21
    0.75625,                  !- Hour 22
    0.42109375,               !- Hour 23
    0.171875;                 !- Hour 24

Schedule:Day:Hourly,
    RefrigeratorDay,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.8,                      !- Hour 1
    0.782696177062374,        !- Hour 2
    0.765593561368209,        !- Hour 3
    0.742857142857143,        !- Hour 4
    0.731388329979879,        !- Hour 5
    0.731388329979879,        !- Hour 6
    0.759959758551308,        !- Hour 7
    0.8,                      !- Hour 8
    0.817102615694165,        !- Hour 9
    0.828571428571429,        !- Hour 10
    0.8,                      !- Hour 11
    0.8,                      !- Hour 12
    0.839839034205231,        !- Hour 13
    0.839839034205231,        !- Hour 14
    0.828571428571429,        !- Hour 15
    0.839839034205231,        !- Hour 16
    0.885714285714286,        !- Hour 17
    0.971428571428572,        !- Hour 18
    1,                        !- Hour 19
    0.971428571428572,        !- Hour 20
    0.942857142857143,        !- Hour 21
    0.925553319919517,        !- Hour 22
    0.885714285714286,        !- Hour 23
    0.828571428571429;        !- Hour 24

Schedule:Day:Hourly,
    MiscPlugLoadDay,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.607490272373541,        !- Hour 1
    0.559338521400778,        !- Hour 2
    0.552853437094682,        !- Hour 3
    0.545071335927367,        !- Hour 4
    0.524481193255512,        !- Hour 5
    0.585278858625162,        !- Hour 6
    0.676232166018158,        !- Hour 7
    0.718547341115435,        !- Hour 8
    0.607490272373541,        !- Hour 9
    0.517023346303502,        !- Hour 10
    0.529182879377432,        !- Hour 11
    0.529345006485084,        !- Hour 12
    0.520428015564202,        !- Hour 13
    0.538424124513619,        !- Hour 14
    0.568741893644617,        !- Hour 15
    0.600356679636835,        !- Hour 16
    0.71011673151751,         !- Hour 17
    0.862678339818418,        !- Hour 18
    0.936608300907912,        !- Hour 19
    0.966763942931258,        !- Hour 20
    1,                        !- Hour 21
    0.976653696498055,        !- Hour 22
    0.845168612191959,        !- Hour 23
    0.73443579766537;         !- Hour 24

Schedule:Day:Hourly,
    CookingRangeDay,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.04715848452508,         !- Hour 1
    0.04715848452508,         !- Hour 2
    0.0235458911419424,       !- Hour 3
    0.0235458911419424,       !- Hour 4
    0.04715848452508,         !- Hour 5
    0.0707043756670224,       !- Hour 6
    0.165088046958378,        !- Hour 7
    0.283017609391676,        !- Hour 8
    0.306563500533618,        !- Hour 9
    0.320771077908218,        !- Hour 10
    0.283017609391676,        !- Hour 11
    0.330176093916756,        !- Hour 12
    0.377334578441836,        !- Hour 13
    0.306563500533618,        !- Hour 14
    0.292422625400213,        !- Hour 15
    0.377334578441836,        !- Hour 16
    0.613193703308431,        !- Hour 17
    1,                        !- Hour 18
    0.778348452508004,        !- Hour 19
    0.400947171824973,        !- Hour 20
    0.235859124866596,        !- Hour 21
    0.165088046958378,        !- Hour 22
    0.103721985058698,        !- Hour 23
    0.0707043756670224;       !- Hour 24

Schedule:Day:Hourly,
    DishwasherWeekday_flow_sch,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.115858456545258,        !- Hour 1
    0.0514758745041469,       !- Hour 2
    0.0385691669671833,       !- Hour 3
    0.0257379372520738,       !- Hour 4
    0.0257379372520738,       !- Hour 5
    0.0772138117562207,       !- Hour 6
    0.154503101334295,        !- Hour 7
    0.23179239091237,         !- Hour 8
    0.437922322394519,        !- Hour 9
    0.489398196898665,        !- Hour 10
    0.425015614857555,        !- Hour 11
    0.360633032816445,        !- Hour 12
    0.309081680490443,        !- Hour 13
    0.347726325279481,        !- Hour 14
    0.28334374323837,         !- Hour 15
    0.270437035701407,        !- Hour 16
    0.28334374323837,         !- Hour 17
    0.373464262531554,        !- Hour 18
    0.656883483591778,        !- Hour 19
    0.837199999999997,        !- Hour 20
    0.682621420843852,        !- Hour 21
    0.502304904435629,        !- Hour 22
    0.334819617742518,        !- Hour 23
    0.23179239091237;         !- Hour 24

Schedule:Day:Hourly,
    DishwasherWeekend_flow_sch,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.124134060584205,        !- Hour 1
    0.0551527226830148,       !- Hour 2
    0.0413241074648395,       !- Hour 3
    0.0275763613415074,       !- Hour 4
    0.0275763613415074,       !- Hour 5
    0.0827290840245222,       !- Hour 6
    0.165539037143888,        !- Hour 7
    0.248348990263252,        !- Hour 8
    0.469202488279841,        !- Hour 9
    0.524355210962856,        !- Hour 10
    0.455373873061666,        !- Hour 11
    0.386392535160476,        !- Hour 12
    0.331158943382618,        !- Hour 13
    0.3725639199423,          !- Hour 14
    0.303582582041111,        !- Hour 15
    0.289753966822935,        !- Hour 16
    0.303582582041111,        !- Hour 17
    0.400140281283808,        !- Hour 18
    0.703803732419762,        !- Hour 19
    0.897,                    !- Hour 20
    0.731380093761269,        !- Hour 21
    0.538183826181031,        !- Hour 22
    0.358735304724125,        !- Hour 23
    0.248348990263252;        !- Hour 24

Schedule:Day:Hourly,
    DishwasherVacation_flow_sch,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    0,                        !- Hour 7
    0,                        !- Hour 8
    0,                        !- Hour 9
    0,                        !- Hour 10
    0,                        !- Hour 11
    0,                        !- Hour 12
    0,                        !- Hour 13
    0,                        !- Hour 14
    0,                        !- Hour 15
    0,                        !- Hour 16
    0,                        !- Hour 17
    0,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

Schedule:Day:Hourly,
    DishwasherWeekday_equip_sch,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.129162158913331,        !- Hour 1
    0.0573867051328282,       !- Hour 2
    0.0429979564851542,       !- Hour 3
    0.0286933525664145,       !- Hour 4
    0.0286933525664145,       !- Hour 5
    0.0860800576992427,       !- Hour 6
    0.172244260127419,        !- Hour 7
    0.258408462555596,        !- Hour 8
    0.488207717273711,        !- Hour 9
    0.545594422406539,        !- Hour 10
    0.473818968626037,        !- Hour 11
    0.402043514845535,        !- Hour 12
    0.344572664983772,        !- Hour 13
    0.387654766197861,        !- Hour 14
    0.315879312417358,        !- Hour 15
    0.301490563769684,        !- Hour 16
    0.315879312417358,        !- Hour 17
    0.416348118764274,        !- Hour 18
    0.732311575910566,        !- Hour 19
    0.93333333333333,         !- Hour 20
    0.761004928476981,        !- Hour 21
    0.559983171054213,        !- Hour 22
    0.373266017550187,        !- Hour 23
    0.258408462555596;        !- Hour 24

Schedule:Day:Hourly,
    DishwasherWeekend_equip_sch,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.13838802740714,         !- Hour 1
    0.0614857554994591,       !- Hour 2
    0.0460692390912369,       !- Hour 3
    0.0307428777497295,       !- Hour 4
    0.0307428777497295,       !- Hour 5
    0.0922286332491886,       !- Hour 6
    0.184547421565092,        !- Hour 7
    0.276866209880995,        !- Hour 8
    0.523079697078976,        !- Hour 9
    0.584565452578435,        !- Hour 10
    0.507663180670754,        !- Hour 11
    0.430760908763072,        !- Hour 12
    0.369184998196899,        !- Hour 13
    0.41534439235485,         !- Hour 14
    0.338442120447169,        !- Hour 15
    0.323025604038947,        !- Hour 16
    0.338442120447169,        !- Hour 17
    0.44608727010458,         !- Hour 18
    0.784619545618464,        !- Hour 19
    1,                        !- Hour 20
    0.815362423368193,        !- Hour 21
    0.599981968986657,        !- Hour 22
    0.399927875946628,        !- Hour 23
    0.276866209880995;        !- Hour 24

Schedule:Day:Hourly,
    DishwasherVacation_equip_sch,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    0,                        !- Hour 7
    0,                        !- Hour 8
    0,                        !- Hour 9
    0,                        !- Hour 10
    0,                        !- Hour 11
    0,                        !- Hour 12
    0,                        !- Hour 13
    0,                        !- Hour 14
    0,                        !- Hour 15
    0,                        !- Hour 16
    0,                        !- Hour 17
    0,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

Schedule:Day:Hourly,
    ClothesWasherWeekday_flow_sch,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.0796474528960224,       !- Hour 1
    0.0637009071877185,       !- Hour 2
    0.0318078157711097,       !- Hour 3
    0.0318078157711097,       !- Hour 4
    0.0637009071877185,       !- Hour 5
    0.0955939986043261,       !- Hour 6
    0.191187997208654,        !- Hour 7
    0.414354361479414,        !- Hour 8
    0.62157418004187,         !- Hour 9
    0.7332,                   !- Hour 10
    0.717253454291697,        !- Hour 11
    0.637520725750175,        !- Hour 12
    0.573734542916957,        !- Hour 13
    0.510033635729239,        !- Hour 14
    0.446247452896022,        !- Hour 15
    0.414354361479414,        !- Hour 16
    0.430300907187718,        !- Hour 17
    0.414354361479414,        !- Hour 18
    0.414354361479414,        !- Hour 19
    0.414354361479414,        !- Hour 20
    0.414354361479414,        !- Hour 21
    0.398407815771109,        !- Hour 22
    0.270920725750174,        !- Hour 23
    0.143433635729239;        !- Hour 24

Schedule:Day:Hourly,
    ClothesWasherWeekend_flow_sch,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.0974410327983253,       !- Hour 1
    0.0779319609211445,       !- Hour 2
    0.038913817166783,        !- Hour 3
    0.038913817166783,        !- Hour 4
    0.0779319609211445,       !- Hour 5
    0.116950104675506,        !- Hour 6
    0.233900209351012,        !- Hour 7
    0.506922889043964,        !- Hour 8
    0.760436496859734,        !- Hour 9
    0.897,                    !- Hour 10
    0.877490928122819,        !- Hour 11
    0.779945568736915,        !- Hour 12
    0.701909281228193,        !- Hour 13
    0.623977320307048,        !- Hour 14
    0.545941032798325,        !- Hour 15
    0.506922889043964,        !- Hour 16
    0.526431960921144,        !- Hour 17
    0.506922889043964,        !- Hour 18
    0.506922889043964,        !- Hour 19
    0.506922889043964,        !- Hour 20
    0.506922889043964,        !- Hour 21
    0.487413817166783,        !- Hour 22
    0.331445568736915,        !- Hour 23
    0.175477320307048;        !- Hour 24

Schedule:Day:Hourly,
    ClothesWasherVacation_flow_sch,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    0,                        !- Hour 7
    0,                        !- Hour 8
    0,                        !- Hour 9
    0,                        !- Hour 10
    0,                        !- Hour 11
    0,                        !- Hour 12
    0,                        !- Hour 13
    0,                        !- Hour 14
    0,                        !- Hour 15
    0,                        !- Hour 16
    0,                        !- Hour 17
    0,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

Schedule:Day:Hourly,
    ClothesWasherWeekday_equip_sch,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.0887931470412736,       !- Hour 1
    0.0710155041111689,       !- Hour 2
    0.0354602182509584,       !- Hour 3
    0.0354602182509584,       !- Hour 4
    0.0710155041111689,       !- Hour 5
    0.106570789971378,        !- Hour 6
    0.213141579942758,        !- Hour 7
    0.461933513354977,        !- Hour 8
    0.69294780383709,         !- Hour 9
    0.817391304347826,        !- Hour 10
    0.799613661417722,        !- Hour 11
    0.710725446767196,        !- Hour 12
    0.639614875046775,        !- Hour 13
    0.568599370935607,        !- Hour 14
    0.497488799215186,        !- Hour 15
    0.461933513354977,        !- Hour 16
    0.479711156285081,        !- Hour 17
    0.461933513354977,        !- Hour 18
    0.461933513354977,        !- Hour 19
    0.461933513354977,        !- Hour 20
    0.461933513354977,        !- Hour 21
    0.444155870424871,        !- Hour 22
    0.302029794593282,        !- Hour 23
    0.159903718761693;        !- Hour 24

Schedule:Day:Hourly,
    ClothesWasherWeekend_equip_sch,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.108629913933473,        !- Hour 1
    0.086880669923238,        !- Hour 2
    0.0433821819027681,       !- Hour 3
    0.0433821819027681,       !- Hour 4
    0.086880669923238,        !- Hour 5
    0.130379157943708,        !- Hour 6
    0.260758315887416,        !- Hour 7
    0.565131425913003,        !- Hour 8
    0.847755291928355,        !- Hour 9
    1,                        !- Hour 10
    0.978250755989765,        !- Hour 11
    0.86950453593859,         !- Hour 12
    0.782507559897651,        !- Hour 13
    0.695626889974413,        !- Hour 14
    0.608629913933473,        !- Hour 15
    0.565131425913003,        !- Hour 16
    0.586880669923238,        !- Hour 17
    0.565131425913003,        !- Hour 18
    0.565131425913003,        !- Hour 19
    0.565131425913003,        !- Hour 20
    0.565131425913003,        !- Hour 21
    0.543382181902768,        !- Hour 22
    0.36950453593859,         !- Hour 23
    0.195626889974413;        !- Hour 24

Schedule:Day:Hourly,
    ClothesWasherVacation_equip_sch,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    0,                        !- Hour 7
    0,                        !- Hour 8
    0,                        !- Hour 9
    0,                        !- Hour 10
    0,                        !- Hour 11
    0,                        !- Hour 12
    0,                        !- Hour 13
    0,                        !- Hour 14
    0,                        !- Hour 15
    0,                        !- Hour 16
    0,                        !- Hour 17
    0,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

Schedule:Day:Hourly,
    ClothesDryerWeekday,      !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.0996818663838815,       !- Hour 1
    0.0598091198303289,       !- Hour 2
    0.0398727465535526,       !- Hour 3
    0.0199363732767763,       !- Hour 4
    0.0398727465535526,       !- Hour 5
    0.0598091198303289,       !- Hour 6
    0.15949098621421,         !- Hour 7
    0.31898197242842,         !- Hour 8
    0.486427370202556,        !- Hour 9
    0.685791102970318,        !- Hour 10
    0.785472969354199,        !- Hour 11
    0.817391304347826,        !- Hour 12
    0.745600222800647,        !- Hour 13
    0.677836691410393,        !- Hour 14
    0.610073160020138,        !- Hour 15
    0.578154825026511,        !- Hour 16
    0.558218451749735,        !- Hour 17
    0.546236490032885,        !- Hour 18
    0.518345705196183,        !- Hour 19
    0.510391293636256,        !- Hour 20
    0.526300116756109,        !- Hour 21
    0.546236490032885,        !- Hour 22
    0.438600212089077,        !- Hour 23
    0.239236479321316;        !- Hour 24

Schedule:Day:Hourly,
    ClothesDryerWeekend,      !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.121951219512195,        !- Hour 1
    0.0731707317073171,       !- Hour 2
    0.0487804878048781,       !- Hour 3
    0.024390243902439,        !- Hour 4
    0.0487804878048781,       !- Hour 5
    0.0731707317073171,       !- Hour 6
    0.195121951219512,        !- Hour 7
    0.390243902439024,        !- Hour 8
    0.59509731460951,         !- Hour 9
    0.8389997536339,          !- Hour 10
    0.960950973146095,        !- Hour 11
    1,                        !- Hour 12
    0.912170485341217,        !- Hour 13
    0.829268292682927,        !- Hour 14
    0.746366100024637,        !- Hour 15
    0.707317073170732,        !- Hour 16
    0.682926829268293,        !- Hour 17
    0.668268046316827,        !- Hour 18
    0.634146341463415,        !- Hour 19
    0.624414880512441,        !- Hour 20
    0.643877802414388,        !- Hour 21
    0.668268046316827,        !- Hour 22
    0.536585365853659,        !- Hour 23
    0.292682926829268;        !- Hour 24

Schedule:Day:Hourly,
    ClothesDryerVacation,     !- Name
    Fraction,                 !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    0,                        !- Hour 7
    0,                        !- Hour 8
    0,                        !- Hour 9
    0,                        !- Hour 10
    0,                        !- Hour 11
    0,                        !- Hour 12
    0,                        !- Hour 13
    0,                        !- Hour 14
    0,                        !- Hour 15
    0,                        !- Hour 16
    0,                        !- Hour 17
    0,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

Schedule:Day:Hourly,
    SinksWeekday,             !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.160052687884461,        !- Hour 1
    0.0767484287242575,       !- Hour 2
    0.0575330636533838,       !- Hour 3
    0.0575330636533838,       !- Hour 4
    0.0767484287242575,       !- Hour 5
    0.204926216902916,        !- Hour 6
    0.480271095212623,        !- Hour 7
    0.704412677186414,        !- Hour 8
    0.742843407328163,        !- Hour 9
    0.697969878309708,        !- Hour 10
    0.614778650708746,        !- Hour 11
    0.563462322813587,        !- Hour 12
    0.550689756619418,        !- Hour 13
    0.512259026477668,        !- Hour 14
    0.467385497459214,        !- Hour 15
    0.486600862530089,        !- Hour 16
    0.544246957742712,        !- Hour 17
    0.736400608451458,        !- Hour 18
    0.84525,                  !- Hour 19
    0.781274137469912,        !- Hour 20
    0.640323783097085,        !- Hour 21
    0.544246957742712,        !- Hour 22
    0.44828316394758,         !- Hour 23
    0.307332809574753;        !- Hour 24

Schedule:Day:Hourly,
    SinksWeekend,             !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.169851832040653,        !- Hour 1
    0.0814473121155389,       !- Hour 2
    0.0610554961219577,       !- Hour 3
    0.0610554961219577,       !- Hour 4
    0.0814473121155389,       !- Hour 5
    0.217472719978604,        !- Hour 6
    0.509675447980744,        !- Hour 7
    0.747539983952929,        !- Hour 8
    0.788323615940091,        !- Hour 9
    0.74070272800214,         !- Hour 10
    0.652418159935812,        !- Hour 11
    0.597960016047071,        !- Hour 12
    0.58440545600428,         !- Hour 13
    0.543621824017117,        !- Hour 14
    0.496000936079166,        !- Hour 15
    0.516392752072746,        !- Hour 16
    0.57756820005349,         !- Hour 17
    0.781486359989302,        !- Hour 18
    0.897,                    !- Hour 19
    0.829107247927254,        !- Hour 20
    0.679527280021396,        !- Hour 21
    0.57756820005349,         !- Hour 22
    0.47572907194437,         !- Hour 23
    0.326149104038513;        !- Hour 24

Schedule:Day:Hourly,
    SinksVacation,            !- Name
    Fraction,                 !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    0,                        !- Hour 7
    0,                        !- Hour 8
    0,                        !- Hour 9
    0,                        !- Hour 10
    0,                        !- Hour 11
    0,                        !- Hour 12
    0,                        !- Hour 13
    0,                        !- Hour 14
    0,                        !- Hour 15
    0,                        !- Hour 16
    0,                        !- Hour 17
    0,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

Schedule:Day:Hourly,
    ShowersWeekday,           !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.076044361285933,        !- Hour 1
    0.0345332539547544,       !- Hour 2
    0.0242088790610646,       !- Hour 3
    0.0345332539547544,       !- Hour 4
    0.0968355162442594,       !- Hour 5
    0.366693315189659,        !- Hour 6
    0.837199999999997,        !- Hour 7
    0.830293349209049,        !- Hour 8
    0.674644497363497,        !- Hour 9
    0.529320020411635,        !- Hour 10
    0.425506650790951,        !- Hour 11
    0.335577785337642,        !- Hour 12
    0.242159993196122,        !- Hour 13
    0.207555536655894,        !- Hour 14
    0.179857730906617,        !- Hour 15
    0.186764381697567,        !- Hour 16
    0.214462187446844,        !- Hour 17
    0.27676444973635,         !- Hour 18
    0.300973328797414,        !- Hour 19
    0.300973328797414,        !- Hour 20
    0.297484402109202,        !- Hour 21
    0.290577751318252,        !- Hour 22
    0.207555536655894,        !- Hour 23
    0.148742201054601;        !- Hour 24

Schedule:Day:Hourly,
    ShowersWeekend,           !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.0814761013777853,       !- Hour 1
    0.0369999149515223,       !- Hour 2
    0.0259380847082837,       !- Hour 3
    0.0369999149515223,       !- Hour 4
    0.103752338833135,        !- Hour 5
    0.392885694846062,        !- Hour 6
    0.897,                    !- Hour 7
    0.889600017009696,        !- Hour 8
    0.722833390032318,        !- Hour 9
    0.56712859329818,         !- Hour 10
    0.455899982990304,        !- Hour 11
    0.359547627147474,        !- Hour 12
    0.259457135567274,        !- Hour 13
    0.222380932131315,        !- Hour 14
    0.19270471168566,         !- Hour 15
    0.200104694675966,        !- Hour 16
    0.229780915121619,        !- Hour 17
    0.296533339003232,        !- Hour 18
    0.322471423711515,        !- Hour 19
    0.322471423711515,        !- Hour 20
    0.318733287974145,        !- Hour 21
    0.311333304983841,        !- Hour 22
    0.222380932131315,        !- Hour 23
    0.159366643987073;        !- Hour 24

Schedule:Day:Hourly,
    ShowersVacation,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    0,                        !- Hour 7
    0,                        !- Hour 8
    0,                        !- Hour 9
    0,                        !- Hour 10
    0,                        !- Hour 11
    0,                        !- Hour 12
    0,                        !- Hour 13
    0,                        !- Hour 14
    0,                        !- Hour 15
    0,                        !- Hour 16
    0,                        !- Hour 17
    0,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

Schedule:Day:Hourly,
    BathsWeekday,             !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.0492758944582015,       !- Hour 1
    0.0246379472291013,       !- Hour 2
    0.0246379472291013,       !- Hour 3
    0.0246379472291013,       !- Hour 4
    0.0492758944582015,       !- Hour 5
    0.123189736145504,        !- Hour 6
    0.295719195628041,        !- Hour 7
    0.369633037315344,        !- Hour 8
    0.418908931773546,        !- Hour 9
    0.369633037315344,        !- Hour 10
    0.295719195628041,        !- Hour 11
    0.221741525061908,        !- Hour 12
    0.197103577832807,        !- Hour 13
    0.147827683374605,        !- Hour 14
    0.147827683374605,        !- Hour 15
    0.147827683374605,        !- Hour 16
    0.24644330116984,         !- Hour 17
    0.295719195628041,        !- Hour 18
    0.492886602339681,        !- Hour 19
    0.640714285714285,        !- Hour 20
    0.640714285714285,        !- Hour 21
    0.492886602339681,        !- Hour 22
    0.418908931773546,        !- Hour 23
    0.24644330116984;         !- Hour 24

Schedule:Day:Hourly,
    BathsWeekend,             !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.0689862522414824,       !- Hour 1
    0.0344931261207412,       !- Hour 2
    0.0344931261207412,       !- Hour 3
    0.0344931261207412,       !- Hour 4
    0.0689862522414824,       !- Hour 5
    0.172465630603706,        !- Hour 6
    0.414006873879259,        !- Hour 7
    0.517486252241482,        !- Hour 8
    0.586472504482965,        !- Hour 9
    0.517486252241482,        !- Hour 10
    0.414006873879259,        !- Hour 11
    0.310438135086671,        !- Hour 12
    0.27594500896593,         !- Hour 13
    0.206958756724447,        !- Hour 14
    0.206958756724447,        !- Hour 15
    0.206958756724447,        !- Hour 16
    0.345020621637776,        !- Hour 17
    0.414006873879259,        !- Hour 18
    0.690041243275553,        !- Hour 19
    0.897,                    !- Hour 20
    0.897,                    !- Hour 21
    0.690041243275553,        !- Hour 22
    0.586472504482965,        !- Hour 23
    0.345020621637776;        !- Hour 24

Schedule:Day:Hourly,
    BathsVacation,            !- Name
    Fraction,                 !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    0,                        !- Hour 7
    0,                        !- Hour 8
    0,                        !- Hour 9
    0,                        !- Hour 10
    0,                        !- Hour 11
    0,                        !- Hour 12
    0,                        !- Hour 13
    0,                        !- Hour 14
    0,                        !- Hour 15
    0,                        !- Hour 16
    0,                        !- Hour 17
    0,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

Schedule:Day:Hourly,
    DHWDistDay,               !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.142553149370226,        !- Hour 1
    0.0764866759550322,       !- Hour 2
    0.0516611840277747,       !- Hour 3
    0.0584039294664903,       !- Hour 4
    0.121469841058603,        !- Hour 5
    0.366180268451559,        !- Hour 6
    0.833258955739606,        !- Hour 7
    0.999999987228391,        !- Hour 8
    0.995483090581232,        !- Hour 9
    0.916474762598139,        !- Hour 10
    0.800898393293271,        !- Hour 11
    0.682564390940485,        !- Hour 12
    0.590066600109555,        !- Hour 13
    0.522371887032053,        !- Hour 14
    0.466005974303267,        !- Hour 15
    0.46573704253214,         !- Hour 16
    0.527514234916123,        !- Hour 17
    0.637905701335668,        !- Hour 18
    0.727588642310272,        !- Hour 19
    0.732551127624518,        !- Hour 20
    0.681468471942116,        !- Hour 21
    0.610804704600985,        !- Hour 22
    0.464292318119835,        !- Hour 23
    0.299867724445383;        !- Hour 24

Schedule:Day:Hourly,
    WinterLoadDay,            !- Name
    Fraction,                 !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    0,                        !- Hour 7
    0,                        !- Hour 8
    0,                        !- Hour 9
    0,                        !- Hour 10
    0,                        !- Hour 11
    0,                        !- Hour 12
    0,                        !- Hour 13
    0,                        !- Hour 14
    0,                        !- Hour 15
    0,                        !- Hour 16
    0,                        !- Hour 17
    0,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

Schedule:Day:Hourly,
    SummerLoadDay,            !- Name
    Fraction,                 !- Schedule Type Limits Name
    1,                        !- Hour 1
    1,                        !- Hour 2
    1,                        !- Hour 3
    1,                        !- Hour 4
    1,                        !- Hour 5
    1,                        !- Hour 6
    1,                        !- Hour 7
    1,                        !- Hour 8
    1,                        !- Hour 9
    1,                        !- Hour 10
    1,                        !- Hour 11
    1,                        !- Hour 12
    1,                        !- Hour 13
    1,                        !- Hour 14
    1,                        !- Hour 15
    1,                        !- Hour 16
    1,                        !- Hour 17
    1,                        !- Hour 18
    1,                        !- Hour 19
    1,                        !- Hour 20
    1,                        !- Hour 21
    1,                        !- Hour 22
    1,                        !- Hour 23
    1;                        !- Hour 24

SCHEDULE:DAY:HOURLY,
    PowerOutage_Day,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    0,                        !- Hour 7
    0,                        !- Hour 8
    0,                        !- Hour 9
    0,                        !- Hour 10
    0,                        !- Hour 11
    0,                        !- Hour 12
    0,                        !- Hour 13
    0,                        !- Hour 14
    0,                        !- Hour 15
    0,                        !- Hour 16
    0,                        !- Hour 17
    0,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

Schedule:Week:Compact,
    RefrigeratorWeek,         !- Name
    For: AllDays,             !- DayType List 1
    RefrigeratorDay;          !- ScheduleDay Name 1

Schedule:Week:Compact,
    MiscPlugLoadWeek,         !- Name
    For: AllDays,             !- DayType List 1
    MiscPlugLoadDay;          !- ScheduleDay Name 1

Schedule:Week:Compact,
    CookingRangeWeek,         !- Name
    For: AllDays,             !- DayType List 1
    CookingRangeDay;          !- ScheduleDay Name 1

Schedule:Week:Compact,
    DishwasherWeek_flow_sch,    !- Name
    For: Weekdays,            !- DayType List 1
    DishwasherWeekday_flow_sch,    !- ScheduleDay Name 1
    For: CustomDay1,          !- DayType List 2
    DishwasherVacation_flow_sch,    !- ScheduleDay Name 2
    For: AllOtherDays,        !- DayType List 3
    DishwasherWeekend_flow_sch;    !- ScheduleDay Name 3

Schedule:Week:Compact,
    DishwasherWeek_equip_sch,    !- Name
    For: Weekdays,            !- DayType List 1
    DishwasherWeekday_equip_sch,    !- ScheduleDay Name 1
    For: CustomDay1,          !- DayType List 2
    DishwasherVacation_equip_sch,    !- ScheduleDay Name 2
    For: AllOtherDays,        !- DayType List 3
    DishwasherWeekend_equip_sch;    !- ScheduleDay Name 3

Schedule:Week:Compact,
    ClothesWasherWeek_flow_sch,    !- Name
    For: Weekdays,            !- DayType List 1
    ClothesWasherWeekday_flow_sch,    !- ScheduleDay Name 1
    For: CustomDay1,          !- DayType List 2
    ClothesWasherVacation_flow_sch,    !- ScheduleDay Name 2
    For: AllOtherDays,        !- DayType List 3
    ClothesWasherWeekend_flow_sch;    !- ScheduleDay Name 3

Schedule:Week:Compact,
    ClothesWasherWeek_equip_sch,    !- Name
    For: Weekdays,            !- DayType List 1
    ClothesWasherWeekday_equip_sch,    !- ScheduleDay Name 1
    For: CustomDay1,          !- DayType List 2
    ClothesWasherVacation_equip_sch,    !- ScheduleDay Name 2
    For: AllOtherDays,        !- DayType List 3
    ClothesWasherWeekend_equip_sch;    !- ScheduleDay Name 3

Schedule:Week:Compact,
    ClothesDryerWeek,         !- Name
    For: Weekdays,            !- DayType List 1
    ClothesDryerWeekday,      !- ScheduleDay Name 1
    For: CustomDay1,          !- DayType List 2
    ClothesDryerVacation,     !- ScheduleDay Name 2
    For: AllOtherDays,        !- DayType List 3
    ClothesDryerWeekend;      !- ScheduleDay Name 3

Schedule:Week:Compact,
    SinksWeek,                !- Name
    For: Weekdays,            !- DayType List 1
    SinksWeekday,             !- ScheduleDay Name 1
    For: CustomDay1,          !- DayType List 2
    SinksVacation,            !- ScheduleDay Name 2
    For: AllOtherDays,        !- DayType List 3
    SinksWeekend;             !- ScheduleDay Name 3

Schedule:Week:Compact,
    ShowersWeek,              !- Name
    For: Weekdays,            !- DayType List 1
    ShowersWeekday,           !- ScheduleDay Name 1
    For: CustomDay1,          !- DayType List 2
    ShowersVacation,          !- ScheduleDay Name 2
    For: AllOtherDays,        !- DayType List 3
    ShowersWeekend;           !- ScheduleDay Name 3

Schedule:Week:Compact,
    BathsWeek,                !- Name
    For: Weekdays,            !- DayType List 1
    BathsWeekday,             !- ScheduleDay Name 1
    For: CustomDay1,          !- DayType List 2
    BathsVacation,            !- ScheduleDay Name 2
    For: AllOtherDays,        !- DayType List 3
    BathsWeekend;             !- ScheduleDay Name 3

Schedule:Week:Compact,
    DHWDistWeek,              !- Name
    For: AllDays,             !- DayType List 1
    DHWDistDay;               !- ScheduleDay Name 1

Schedule:Week:Compact,
    OccupancyWeek,            !- Name
    AllDays,                  !- DayType List 1
    OccupancyDay;             !- ScheduleDay Name 1

Schedule:Week:Compact,
    LightingProfileWeek,      !- Name
    For: AllDays,             !- DayType List 1
    LightingDay;              !- ScheduleDay Name 1

Schedule:Week:Compact,
    LightingProfileWeek_EELighting,    !- Name
    For: AllDays,             !- DayType List 1
    LightingDay_EELighting;    !- ScheduleDay Name 1

Schedule:Week:Compact,
    LightingProfileWeek_EELighting_interior_controls,    !- Name
    For: AllDays,             !- DayType List 1
    LightingDay_EELighting_OccSensors;    !- ScheduleDay Name 1

Schedule:Week:Compact,
    LightingProfileWeek_EELighting_garage_controls,    !- Name
    For: AllDays,             !- DayType List 1
    LightingDay_EELighting_Garage_OccSensors;    !- ScheduleDay Name 1

Schedule:Week:Compact,
    ExteriorLightingProfileWeek,    !- Name
    For: AllDays,             !- DayType List 1
    ExteriorLightingDay;      !- ScheduleDay Name 1

SCHEDULE:WEEK:COMPACT,
    PowerOutage_Week,         !- Name
    For: AllDays,             !- DayType List 1
    PowerOutage_Day;          !- ScheduleDay Name 1

Schedule:Year,
    Occupancy,                !- Name
    Fraction,                 !- Schedule Type Limits Name
    OccupancyWeek,            !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    InteriorLighting,         !- Name
    Fraction,                 !- Schedule Type Limits Name
    LightingProfileWeek,      !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    7,                        !- End Month 1
    15,                       !- End Day 1
    PowerOutage_Week,         !- ScheduleWeek Name 2
    7,                        !- Start Month 2
    16,                       !- Start Day 2
    7,                        !- End Month 2
    18,                       !- End Day 2
    LightingProfileWeek,      !- ScheduleWeek Name 3
    7,                        !- Start Month 3
    19,                       !- Start Day 3
    12,                       !- End Month 3
    15,                       !- End Day 3
    PowerOutage_Week,         !- ScheduleWeek Name 4
    12,                       !- Start Month 4
    16,                       !- Start Day 4
    12,                       !- End Month 4
    18,                       !- End Day 4
    LightingProfileWeek,      !- ScheduleWeek Name 5
    12,                       !- Start Month 5
    19,                       !- Start Day 5
    12,                       !- End Month 5
    31;                       !- End Day 5

Schedule:Year,
    InteriorLightingHE,       !- Name
    Fraction,                 !- Schedule Type Limits Name
    LightingProfileWeek_EELighting,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    7,                        !- End Month 1
    15,                       !- End Day 1
    PowerOutage_Week,         !- ScheduleWeek Name 2
    7,                        !- Start Month 2
    16,                       !- Start Day 2
    7,                        !- End Month 2
    18,                       !- End Day 2
    LightingProfileWeek_EELighting,    !- ScheduleWeek Name 3
    7,                        !- Start Month 3
    19,                       !- Start Day 3
    12,                       !- End Month 3
    15,                       !- End Day 3
    PowerOutage_Week,         !- ScheduleWeek Name 4
    12,                       !- Start Month 4
    16,                       !- Start Day 4
    12,                       !- End Month 4
    18,                       !- End Day 4
    LightingProfileWeek_EELighting,    !- ScheduleWeek Name 5
    12,                       !- Start Month 5
    19,                       !- Start Day 5
    12,                       !- End Month 5
    31;                       !- End Day 5

Schedule:Year,
    InteriorLightingHE_OS,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    LightingProfileWeek_EELighting_interior_controls,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    InteriorLightingHE_VS,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    LightingProfileWeek_EELighting_garage_controls,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    ExteriorLighting,         !- Name
    Fraction,                 !- Schedule Type Limits Name
    ExteriorLightingProfileWeek,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Refrigerator,             !- Name
    Fraction,                 !- Schedule Type Limits Name
    RefrigeratorWeek,         !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    7,                        !- End Month 1
    15,                       !- End Day 1
    PowerOutage_Week,         !- ScheduleWeek Name 2
    7,                        !- Start Month 2
    16,                       !- Start Day 2
    7,                        !- End Month 2
    18,                       !- End Day 2
    RefrigeratorWeek,         !- ScheduleWeek Name 3
    7,                        !- Start Month 3
    19,                       !- Start Day 3
    12,                       !- End Month 3
    15,                       !- End Day 3
    PowerOutage_Week,         !- ScheduleWeek Name 4
    12,                       !- Start Month 4
    16,                       !- Start Day 4
    12,                       !- End Month 4
    18,                       !- End Day 4
    RefrigeratorWeek,         !- ScheduleWeek Name 5
    12,                       !- Start Month 5
    19,                       !- Start Day 5
    12,                       !- End Month 5
    31;                       !- End Day 5

Schedule:Year,
    MiscPlugLoad,             !- Name
    Fraction,                 !- Schedule Type Limits Name
    MiscPlugLoadWeek,         !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    7,                        !- End Month 1
    15,                       !- End Day 1
    PowerOutage_Week,         !- ScheduleWeek Name 2
    7,                        !- Start Month 2
    16,                       !- Start Day 2
    7,                        !- End Month 2
    18,                       !- End Day 2
    MiscPlugLoadWeek,         !- ScheduleWeek Name 3
    7,                        !- Start Month 3
    19,                       !- Start Day 3
    12,                       !- End Month 3
    15,                       !- End Day 3
    PowerOutage_Week,         !- ScheduleWeek Name 4
    12,                       !- Start Month 4
    16,                       !- Start Day 4
    12,                       !- End Month 4
    18,                       !- End Day 4
    MiscPlugLoadWeek,         !- ScheduleWeek Name 5
    12,                       !- Start Month 5
    19,                       !- Start Day 5
    12,                       !- End Month 5
    31;                       !- End Day 5

Schedule:Year,
    CookingRange,             !- Name
    Fraction,                 !- Schedule Type Limits Name
    CookingRangeWeek,         !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    7,                        !- End Month 1
    15,                       !- End Day 1
    PowerOutage_Week,         !- ScheduleWeek Name 2
    7,                        !- Start Month 2
    16,                       !- Start Day 2
    7,                        !- End Month 2
    18,                       !- End Day 2
    CookingRangeWeek,         !- ScheduleWeek Name 3
    7,                        !- Start Month 3
    19,                       !- Start Day 3
    12,                       !- End Month 3
    15,                       !- End Day 3
    PowerOutage_Week,         !- ScheduleWeek Name 4
    12,                       !- Start Month 4
    16,                       !- Start Day 4
    12,                       !- End Month 4
    18,                       !- End Day 4
    CookingRangeWeek,         !- ScheduleWeek Name 5
    12,                       !- Start Month 5
    19,                       !- Start Day 5
    12,                       !- End Month 5
    31;                       !- End Day 5

Schedule:Year,
    Dishwasher_flow_sch,      !- Name
    Fraction,                 !- Schedule Type Limits Name
    DishwasherWeek_flow_sch,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    ClothesWasher_flow_sch,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    ClothesWasherWeek_flow_sch,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Dishwasher_equip_sch,     !- Name
    Fraction,                 !- Schedule Type Limits Name
    DishwasherWeek_equip_sch,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    7,                        !- End Month 1
    15,                       !- End Day 1
    PowerOutage_Week,         !- ScheduleWeek Name 2
    7,                        !- Start Month 2
    16,                       !- Start Day 2
    7,                        !- End Month 2
    18,                       !- End Day 2
    DishwasherWeek_equip_sch,    !- ScheduleWeek Name 3
    7,                        !- Start Month 3
    19,                       !- Start Day 3
    12,                       !- End Month 3
    15,                       !- End Day 3
    PowerOutage_Week,         !- ScheduleWeek Name 4
    12,                       !- Start Month 4
    16,                       !- Start Day 4
    12,                       !- End Month 4
    18,                       !- End Day 4
    DishwasherWeek_equip_sch,    !- ScheduleWeek Name 5
    12,                       !- Start Month 5
    19,                       !- Start Day 5
    12,                       !- End Month 5
    31;                       !- End Day 5

Schedule:Year,
    ClothesWasher_equip_sch,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    ClothesWasherWeek_equip_sch,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    7,                        !- End Month 1
    15,                       !- End Day 1
    PowerOutage_Week,         !- ScheduleWeek Name 2
    7,                        !- Start Month 2
    16,                       !- Start Day 2
    7,                        !- End Month 2
    18,                       !- End Day 2
    ClothesWasherWeek_equip_sch,    !- ScheduleWeek Name 3
    7,                        !- Start Month 3
    19,                       !- Start Day 3
    12,                       !- End Month 3
    15,                       !- End Day 3
    PowerOutage_Week,         !- ScheduleWeek Name 4
    12,                       !- Start Month 4
    16,                       !- Start Day 4
    12,                       !- End Month 4
    18,                       !- End Day 4
    ClothesWasherWeek_equip_sch,    !- ScheduleWeek Name 5
    12,                       !- Start Month 5
    19,                       !- Start Day 5
    12,                       !- End Month 5
    31;                       !- End Day 5

Schedule:Year,
    ClothesDryer,             !- Name
    Fraction,                 !- Schedule Type Limits Name
    ClothesDryerWeek,         !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    7,                        !- End Month 1
    15,                       !- End Day 1
    PowerOutage_Week,         !- ScheduleWeek Name 2
    7,                        !- Start Month 2
    16,                       !- Start Day 2
    7,                        !- End Month 2
    18,                       !- End Day 2
    ClothesDryerWeek,         !- ScheduleWeek Name 3
    7,                        !- Start Month 3
    19,                       !- Start Day 3
    12,                       !- End Month 3
    15,                       !- End Day 3
    PowerOutage_Week,         !- ScheduleWeek Name 4
    12,                       !- Start Month 4
    16,                       !- Start Day 4
    12,                       !- End Month 4
    18,                       !- End Day 4
    ClothesDryerWeek,         !- ScheduleWeek Name 5
    12,                       !- Start Month 5
    19,                       !- Start Day 5
    12,                       !- End Month 5
    31;                       !- End Day 5

Schedule:Compact,
    BA_shower_sch,            !- Name
    any number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 1:00,              !- Field 3
    0.00174682444444444,      !- Field 4
    Until: 2:00,              !- Field 5
    0.000794011111111111,     !- Field 6
    Until: 3:00,              !- Field 7
    0.000476406666666667,     !- Field 8
    Until: 4:00,              !- Field 9
    0.000794011111111111,     !- Field 10
    Until: 5:00,              !- Field 11
    0.00222323111111111,      !- Field 12
    Until: 6:00,              !- Field 13
    0.00825771555555556,      !- Field 14
    Until: 7:00,              !- Field 15
    0.0187386622222222,       !- Field 16
    Until: 8:00,              !- Field 17
    0.01857986,               !- Field 18
    Until: 9:00,              !- Field 19
    0.0150862111111111,       !- Field 20
    Until: 10:00,             !- Field 21
    0.0117513644444444,       !- Field 22
    Until: 11:00,             !- Field 23
    0.00952813333333333,      !- Field 24
    Until: 12:00,             !- Field 25
    0.00746370444444444,      !- Field 26
    Until: 13:00,             !- Field 27
    0.00539927555555556,      !- Field 28
    Until: 14:00,             !- Field 29
    0.00460526444444444,      !- Field 30
    Until: 15:00,             !- Field 31
    0.00412885777777778,      !- Field 32
    Until: 16:00,             !- Field 33
    0.00397005555555556,      !- Field 34
    Until: 17:00,             !- Field 35
    0.00476406666666667,      !- Field 36
    Until: 18:00,             !- Field 37
    0.00619328666666667,      !- Field 38
    Until: 19:00,             !- Field 39
    0.00666969333333333,      !- Field 40
    Until: 20:00,             !- Field 41
    0.00666969333333333,      !- Field 42
    Until: 21:00,             !- Field 43
    0.00666969333333333,      !- Field 44
    Until: 22:00,             !- Field 45
    0.00651089111111111,      !- Field 46
    Until: 23:00,             !- Field 47
    0.00460526444444444,      !- Field 48
    Until: 24:00,             !- Field 49
    0.00333484666666667;      !- Field 50

Schedule:Compact,
    BA_bath_sch,              !- Name
    any number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 1:00,              !- Field 3
    0.000163090909090909,     !- Field 4
    Until: 2:00,              !- Field 5
    8.15454545454545e-05,     !- Field 6
    Until: 3:00,              !- Field 7
    8.15454545454545e-05,     !- Field 8
    Until: 4:00,              !- Field 9
    8.15454545454545e-05,     !- Field 10
    Until: 5:00,              !- Field 11
    0.000163090909090909,     !- Field 12
    Until: 6:00,              !- Field 13
    0.000387340909090909,     !- Field 14
    Until: 7:00,              !- Field 15
    0.000937772727272727,     !- Field 16
    Until: 8:00,              !- Field 17
    0.00118240909090909,      !- Field 18
    Until: 9:00,              !- Field 19
    0.0013455,                !- Field 20
    Until: 10:00,             !- Field 21
    0.00118240909090909,      !- Field 22
    Until: 11:00,             !- Field 23
    0.000937772727272727,     !- Field 24
    Until: 12:00,             !- Field 25
    0.000713522727272727,     !- Field 26
    Until: 13:00,             !- Field 27
    0.000631977272727273,     !- Field 28
    Until: 14:00,             !- Field 29
    0.000468886363636364,     !- Field 30
    Until: 15:00,             !- Field 31
    0.000468886363636364,     !- Field 32
    Until: 16:00,             !- Field 33
    0.000468886363636364,     !- Field 34
    Until: 17:00,             !- Field 35
    0.000795068181818182,     !- Field 36
    Until: 18:00,             !- Field 37
    0.000937772727272727,     !- Field 38
    Until: 19:00,             !- Field 39
    0.00156975,               !- Field 40
    Until: 20:00,             !- Field 41
    0.00203863636363636,      !- Field 42
    Until: 21:00,             !- Field 43
    0.00203863636363636,      !- Field 44
    Until: 22:00,             !- Field 45
    0.00156975,               !- Field 46
    Until: 23:00,             !- Field 47
    0.0013455,                !- Field 48
    Until: 24:00,             !- Field 49
    0.000795068181818182;     !- Field 50

Schedule:Compact,
    BA_sink_sch,              !- Name
    any number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 1:00,              !- Field 3
    0.00387388596491228,      !- Field 4
    Until: 2:00,              !- Field 5
    0.00193694298245614,      !- Field 6
    Until: 3:00,              !- Field 7
    0.00138353070175439,      !- Field 8
    Until: 4:00,              !- Field 9
    0.00138353070175439,      !- Field 10
    Until: 5:00,              !- Field 11
    0.00193694298245614,      !- Field 12
    Until: 6:00,              !- Field 13
    0.00498071052631579,      !- Field 14
    Until: 7:00,              !- Field 15
    0.0116216578947368,       !- Field 16
    Until: 8:00,              !- Field 17
    0.0171557807017544,       !- Field 18
    Until: 9:00,              !- Field 19
    0.0182626052631579,       !- Field 20
    Until: 10:00,             !- Field 21
    0.0171557807017544,       !- Field 22
    Until: 11:00,             !- Field 23
    0.0149421315789474,       !- Field 24
    Until: 12:00,             !- Field 25
    0.0138353070175439,       !- Field 26
    Until: 13:00,             !- Field 27
    0.013558600877193,        !- Field 28
    Until: 14:00,             !- Field 29
    0.0124517763157895,       !- Field 30
    Until: 15:00,             !- Field 31
    0.0118983640350877,       !- Field 32
    Until: 16:00,             !- Field 33
    0.011344951754386,        !- Field 34
    Until: 17:00,             !- Field 35
    0.0132818947368421,       !- Field 36
    Until: 18:00,             !- Field 37
    0.017985899122807,        !- Field 38
    Until: 19:00,             !- Field 39
    0.0207529605263158,       !- Field 40
    Until: 20:00,             !- Field 41
    0.0190927236842105,       !- Field 42
    Until: 21:00,             !- Field 43
    0.01577225,               !- Field 44
    Until: 22:00,             !- Field 45
    0.0132818947368421,       !- Field 46
    Until: 23:00,             !- Field 47
    0.0110682456140351,       !- Field 48
    Until: 24:00,             !- Field 49
    0.00747106578947368;      !- Field 50

Schedule:Compact,
    activity_sch,             !- Name
    any number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    117.28;                   !- Field 4

Schedule:Compact,
    inf_sch,                  !- Name
    any number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    zone_control_type,        !- Name
    control_type,             !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until 24:00,              !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    shading_2012iecc,         !- Name
    fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until 24:00,              !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    shading_2012iecc_hers,    !- Name
    fraction,                 !- Schedule Type Limits Name
    Through: 5/31,            !- Field 1
    For: AllDays,             !- Field 2
    Until 24:00,              !- Field 3
    0.85,                     !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until 24:00,              !- Field 7
    0.7,                      !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until 24:00,              !- Field 11
    0.85;                     !- Field 12

Schedule:Compact,
    shading_2009iecc,         !- Name
    any number,               !- Schedule Type Limits Name
    Through: 5/30,            !- Field 1
    For: AllDays,             !- Field 2
    Until 24:00,              !- Field 3
    0.85,                     !- Field 4
    Through: 8/31,            !- Field 5
    For: AllDays,             !- Field 6
    Until 24:00,              !- Field 7
    0.7,                      !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    0.85;                     !- Field 12

Schedule:Compact,
    dhw_setpt,                !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until 24:00,              !- Field 3
    48;                       !- Field 4

Schedule:Compact,
    dhw_setpt_hpwh,           !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until 24:00,              !- Field 3
    44;                       !- Field 4

Schedule:Compact,
    Supply-Air-Temp-Sch,      !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    12;                       !- Field 4

Schedule:Compact,
    always_avail,             !- Name
    On/Off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    always_off,               !- Name
    On/Off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    heating_sch_HRef,         !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    20;                       !- Field 4

Schedule:Compact,
    cooling_sch_HRef,         !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    25.55;                    !- Field 4

Schedule:Compact,
    heating_sch,              !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    22.2222222222223;         !- Field 4

Schedule:Compact,
    cooling_sch,              !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    23.888888888889;          !- Field 4

Schedule:Compact,
    heating_sch_HERSprogTstat,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 6:00,              !- Field 3
    21.1111222222223,         !- Field 4
    Until: 23:00,             !- Field 5
    22.2222222222223,         !- Field 6
    Until: 24:00,             !- Field 7
    21.1111222222223;         !- Field 8

Schedule:Compact,
    cooling_sch_HERSprogTstat,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 9:00,              !- Field 3
    23.888888888889,          !- Field 4
    Until: 15:00,             !- Field 5
    24.999988888889,          !- Field 6
    Until: 24:00,             !- Field 7
    23.888888888889;          !- Field 8

Schedule:Compact,
    heating_sch_ERIprogTstat,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 6:00,              !- Field 3
    21.1111222222223,         !- Field 4
    Until: 23:00,             !- Field 5
    22.2222222222223,         !- Field 6
    Until: 24:00,             !- Field 7
    21.1111222222223;         !- Field 8

Schedule:Compact,
    cooling_sch_ERIprogTstat,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 9:00,              !- Field 3
    23.888888888889,          !- Field 4
    Until: 15:00,             !- Field 5
    24.999988888889,          !- Field 6
    Until: 24:00,             !- Field 7
    23.888888888889;          !- Field 8

Schedule:Compact,
    fan_cycle,                !- Name
    any number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

SCHEDULE:COMPACT,
    PowerOutage_Avail,        !- Name
    On/Off,                   !- Schedule Type Limits Name
    Through: 7/15,            !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 7/18,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    Through: 12/15,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1,                        !- Field 12
    Through: 12/18,           !- Field 13
    For: AllDays,             !- Field 14
    Until: 24:00,             !- Field 15
    0,                        !- Field 16
    Through: 12/31,           !- Field 17
    For: AllDays,             !- Field 18
    Until: 24:00,             !- Field 19
    1;                        !- Field 20

Schedule:Constant,
    DWWaterTempSchedule,      !- Name
    Temperature,              !- Schedule Type Limits Name
    48.8888888888889;         !- Hourly Value

Schedule:Constant,
    CWWaterTempSchedule,      !- Name
    Temperature,              !- Schedule Type Limits Name
    48.8888888888889;         !- Hourly Value

Schedule:Constant,
    SinkSensSchedule,         !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.687777777777778;        !- Hourly Value

Schedule:Constant,
    SinkLatSchedule,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.312222222222222;        !- Hourly Value

Schedule:Constant,
    ShowerSensSchedule,       !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.51280276816609;         !- Hourly Value

Schedule:Constant,
    ShowerLatSchedule,        !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.48719723183391;         !- Hourly Value

Schedule:Constant,
    BathSensSchedule,         !- Name
    Fraction,                 !- Schedule Type Limits Name
    1;                        !- Hourly Value

Schedule:Constant,
    BathLatSchedule,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    0;                        !- Hourly Value

Schedule:Constant,
    SSBWaterTempSchedule,     !- Name
    Temperature,              !- Schedule Type Limits Name
    40.5555555555556;         !- Hourly Value

Schedule:Constant,
    WaterHeaterSP1Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    48.8888888888889;         !- Hourly Value

Schedule:Constant,
    WaterHeaterSP2Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    40.5555555555556;         !- Hourly Value

Schedule:Constant,
    DHWSupplySetpoint,        !- Name
    Temperature,              !- Schedule Type Limits Name
    48.8888888888889;         !- Hourly Value

Schedule:Constant,
    boiler_setpt,             !- Name
    Temperature,              !- Schedule Type Limits Name
    80;                       !- Hourly Value

Schedule:Constant,
    Compressor Setpoint,      !- Name
    Temperature,              !- Schedule Type Limits Name
    50;                       !- Hourly Value

Schedule:Constant,
    DOAShightemp,             !- Name
    Temperature,              !- Schedule Type Limits Name
    200;                      !- Hourly Value

Schedule:Constant,
    DOASlowtemp,              !- Name
    Temperature,              !- Schedule Type Limits Name
    -60;                      !- Hourly Value

Material,
    sheathing_consol_layer,    !- Name
    Rough,                    !- Roughness
    0.0127,                   !- Thickness
    0.0940184,                !- Conductivity
    685.008,                  !- Density
    1172.332;                 !- Specific Heat

Material,
    ceil_consol_layer,        !- Name
    Rough,                    !- Roughness
    0.34039219657243,         !- Thickness
    0.0617176,                !- Conductivity
    41.9286,                  !- Density
    776.25126;                !- Specific Heat

Material,
    floor_consol_layer,       !- Name
    Rough,                    !- Roughness
    0.000254,                 !- Thickness
    12.989536,                !- Conductivity
    55.074,                   !- Density
    916.9311;                 !- Specific Heat

Material,
    bsmtwall_consol_layer,    !- Name
    Rough,                    !- Roughness
    0.000254,                 !- Thickness
    10.84384,                 !- Conductivity
    120.801,                  !- Density
    1036.25775;               !- Specific Heat

Material,
    crawlwall_consol_layer,    !- Name
    Rough,                    !- Roughness
    0.000254,                 !- Thickness
    10.84384,                 !- Conductivity
    120.801,                  !- Density
    1036.25775;               !- Specific Heat

Material,
    wall_consol_layer,        !- Name
    Rough,                    !- Roughness
    0.0889,                   !- Thickness
    0.0579573076923077,       !- Conductivity
    120.801,                  !- Density
    1036.25775;               !- Specific Heat

Material,
    Very High Reflectivity Surface,    !- Name
    Smooth,                   !- Roughness
    0.0005,                   !- Thickness
    237,                      !- Conductivity
    2702,                     !- Density
    903,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.05,                     !- Solar Absorptance
    0.05;                     !- Visible Absorptance

Material,
    GypsumBoard-5/16in,       !- Name
    Rough,                    !- Roughness
    0.00793953,               !- Thickness
    0.15862,                  !- Conductivity
    640,                      !- Density
    1129.6,                   !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.4,                      !- Solar Absorptance
    0.1;                      !- Visible Absorptance

Material,
    CopperPipe,               !- Name
    MediumRough,              !- Roughness
    0.0190500386169072,       !- Thickness
    401,                      !- Conductivity
    2243,                     !- Density
    837,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.65,                     !- Solar Absorptance
    0.65;                     !- Visible Absorptance

Material,
    F08 Metal surface,        !- Name
    Smooth,                   !- Roughness
    0.0008,                   !- Thickness
    45.28,                    !- Conductivity
    7824,                     !- Density
    500;                      !- Specific Heat

Material,
    Concrete_4in,             !- Name
    Rough,                    !- Roughness
    0.1014984,                !- Thickness
    1.312098,                 !- Conductivity
    2242.8,                   !- Density
    465.2;                    !- Specific Heat

Material,
    Asphalt_shingle,          !- Name
    MediumRough,              !- Roughness
    6.339853e-03,             !- Thickness
    0.08186,                  !- Conductivity
    1121.2917044623,          !- Density
    1255.20000949809,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.75;                     !- Solar Absorptance

Material,
    Wood_shingle,             !- Name
    MediumSmooth,             !- Roughness
    0.0127000257446048,       !- Thickness
    0.11388,                  !- Conductivity
    426.090847695673,         !- Density
    1631.76001234752;         !- Specific Heat

Material,
    Slate_shingle,            !- Name
    MediumSmooth,             !- Roughness
    0.0127000257446048,       !- Thickness
    1.44219,                  !- Conductivity
    1601.845292089,           !- Density
    1255.20000949809;         !- Specific Heat

Material,
    cement_stucco,            !- Name
    MediumSmooth,             !- Roughness
    0.01905,                  !- Thickness
    0.721,                    !- Conductivity
    1865.58,                  !- Density
    878.640006648665;         !- Specific Heat

Material,
    syn_stucco,               !- Name
    MediumSmooth,             !- Roughness
    0.003048,                 !- Thickness
    0.0865,                   !- Conductivity
    400,                      !- Density
    878.640006648665,         !- Specific Heat
    0.7;                      !- Thermal Absorptance

Material,
    Drywall_1/2in,            !- Name
    MediumSmooth,             !- Roughness
    0.0127000257446048,       !- Thickness
    0.16009,                  !- Conductivity
    800.922646044499,         !- Density
    1087.84000823168;         !- Specific Heat

Material,
    OSB_5/8in,                !- Name
    MediumSmooth,             !- Roughness
    0.015875032180756,        !- Thickness
    0.1163,                   !- Conductivity
    544.627399310259,         !- Density
    1213.36000918149;         !- Specific Heat

Material,
    OSB_7/16in,               !- Name
    MediumSmooth,             !- Roughness
    0.0111125,                !- Thickness
    0.1163,                   !- Conductivity
    544.627399310259,         !- Density
    1213.36000918149;         !- Specific Heat

Material,
    Blown_R30,                !- Name
    MediumRough,              !- Roughness
    0.212598430964684,        !- Thickness
    0.04119,                  !- Conductivity
    9.61107175253399,         !- Density
    836.800006332062;         !- Specific Heat

Material,
    Blown_R30_top,            !- Name
    MediumRough,              !- Roughness
    0.117348237880148,        !- Thickness
    0.04119,                  !- Conductivity
    9.61107175253399,         !- Density
    836.800006332062,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Plywood_3/4in,            !- Name
    Rough,                    !- Roughness
    0.01905,                  !- Thickness
    0.1154577,                !- Conductivity
    544.68,                   !- Density
    674.54,                   !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Batt_R19,                 !- Name
    MediumRough,              !- Roughness
    0.0254000514892096,       !- Thickness
    3.475220e-03,             !- Conductivity
    9.61107175253399,         !- Density
    836.800006332062,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Lumber_2x4,               !- Name
    Rough,                    !- Roughness
    0.0890016,                !- Thickness
    0.1154577,                !- Conductivity
    512.64,                   !- Density
    767.58,                   !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Carpet_n_pad,             !- Name
    MediumSmooth,             !- Roughness
    0.0254000514892096,       !- Thickness
    0.0601314018580031,       !- Conductivity
    32.03690584178,           !- Density
    836.800006332062,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Batt_R13,                 !- Name
    MediumRough,              !- Roughness
    0.0889,                   !- Thickness
    0.03876,                  !- Conductivity
    9.61107175253399,         !- Density
    836.800006332062,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    OSB_1/2in,                !- Name
    MediumSmooth,             !- Roughness
    0.0127000257446048,       !- Thickness
    0.1163,                   !- Conductivity
    544.627399310259,         !- Density
    1213.36000918149,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    soil_12in,                !- Name
    Rough,                    !- Roughness
    0.3048,                   !- Thickness
    1.731,                    !- Conductivity
    1842.3,                   !- Density
    232.6,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    door_const,               !- Name
    Smooth,                   !- Roughness
    0.031702180114817,        !- Thickness
    0.0720096,                !- Conductivity
    512.64,                   !- Density
    767.58;                   !- Specific Heat

Material,
    Gyp_board_1/2in,          !- Name
    Rough,                    !- Roughness
    0.01271016,               !- Thickness
    0.15862,                  !- Conductivity
    640,                      !- Density
    1129.6,                   !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.4,                      !- Solar Absorptance
    0.1;                      !- Visible Absorptance

Material,
    Std Wood 6inch,           !- Name
    MediumSmooth,             !- Roughness
    0.15,                     !- Thickness
    0.12,                     !- Conductivity
    540,                      !- Density
    1210,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Pipe Insulation,          !- Name
    VeryRough,                !- Roughness
    0.040650406504065,        !- Thickness
    0.03317175,               !- Conductivity
    91,                       !- Density
    836,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material:NoMass,
    Manf_wall_airgap,         !- Name
    Smooth,                   !- Roughness
    0.12;                     !- Thermal Resistance

Material:NoMass,
    Bldg_paper_felt,          !- Name
    Smooth,                   !- Roughness
    0.0105666113069662;       !- Thermal Resistance

Material:NoMass,
    R_high,                   !- Name
    MediumRough,              !- Roughness
    177;                      !- Thermal Resistance

Material:AirGap,
    Air_4_in_vert,            !- Name
    0.158499169604493;        !- Thermal Resistance

Material:AirGap,
    3/4in_air_space,          !- Name
    0.08513;                  !- Thermal Resistance

Material:AirGap,
    3/4in_Reflective_air_space,    !- Name
    0.246554;                 !- Thermal Resistance

WindowMaterial:SimpleGlazingSystem,
    Glass,                    !- Name
    2.27144,                  !- UFactor
    0.216875,                 !- Solar Heat Gain Coefficient
    0.88;                     !- Visible Transmittance

WindowMaterial:Glazing,
    Clear Acrylic Plastic,    !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.003,                    !- Thickness
    0.92,                     !- Solar Transmittance at Normal Incidence
    0.05,                     !- Front Side Solar Reflectance at Normal Incidence
    0.05,                     !- Back Side Solar Reflectance at Normal Incidence
    0.92,                     !- Visible Transmittance at Normal Incidence
    0.05,                     !- Front Side Visible Reflectance at Normal Incidence
    0.05,                     !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.9,                      !- Front Side Infrared Hemispherical Emissivity
    0.9,                      !- Back Side Infrared Hemispherical Emissivity
    0.9;                      !- Conductivity

WindowMaterial:Glazing,
    Diffusing Acrylic Plastic,    !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.0022,                   !- Thickness
    0.9,                      !- Solar Transmittance at Normal Incidence
    0.08,                     !- Front Side Solar Reflectance at Normal Incidence
    0.08,                     !- Back Side Solar Reflectance at Normal Incidence
    0.9,                      !- Visible Transmittance at Normal Incidence
    0.08,                     !- Front Side Visible Reflectance at Normal Incidence
    0.08,                     !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.9,                      !- Front Side Infrared Hemispherical Emissivity
    0.9,                      !- Back Side Infrared Hemispherical Emissivity
    0.9;                      !- Conductivity

WindowMaterial:Blind,
    int_blind,                !- Name
    Horizontal,               !- Slat Orientation
    0.025,                    !- Slat Width
    0.01875,                  !- Slat Separation
    0.001,                    !- Slat Thickness
    45,                       !- Slat Angle
    221,                      !- Slat Conductivity
    0,                        !- Slat Beam Solar Transmittance
    0.5,                      !- Front Side Slat Beam Solar Reflectance
    0.5,                      !- Back Side Slat Beam Solar Reflectance
    0,                        !- Slat Diffuse Solar Transmittance
    0.5,                      !- Front Side Slat Diffuse Solar Reflectance
    0.5,                      !- Back Side Slat Diffuse Solar Reflectance
    0,                        !- Slat Beam Visible Transmittance
    0.5,                      !- Front Side Slat Beam Visible Reflectance
    0.5,                      !- Back Side Slat Beam Visible Reflectance
    0,                        !- Slat Diffuse Visible Transmittance
    0.5,                      !- Front Side Slat Diffuse Visible Reflectance
    0.5,                      !- Back Side Slat Diffuse Visible Reflectance
    0,                        !- Slat Infrared Hemispherical Transmittance
    0.9,                      !- Front Side Slat Infrared Hemispherical Emissivity
    0.9,                      !- Back Side Slat Infrared Hemispherical Emissivity
    0.05,                     !- Blind to Glass Distance
    0.5,                      !- Blind Top Opening Multiplier
    0.5,                      !- Blind Bottom Opening Multiplier
    0.5,                      !- Blind Left Side Opening Multiplier
    0.5,                      !- Blind Right Side Opening Multiplier
    ,                         !- Minimum Slat Angle
    ;                         !- Maximum Slat Angle

Construction,
    Exterior Wall,            !- Name
    syn_stucco,               !- Outside Layer
    sheathing_consol_layer,    !- Layer 2
    OSB_7/16in,               !- Layer 3
    wall_consol_layer,        !- Layer 4
    Drywall_1/2in;            !- Layer 5

Construction,
    InteriorFurnishings,      !- Name
    Std Wood 6inch;           !- Outside Layer

Construction,
    ceiling-floor-layer,      !- Name
    Lumber_2x4;               !- Outside Layer

Construction,
    Exterior Floor,           !- Name
    floor_consol_layer,       !- Outside Layer
    Plywood_3/4in,            !- Layer 2
    Carpet_n_pad;             !- Layer 3

Construction,
    Interior Floor,           !- Name
    Plywood_3/4in,            !- Outside Layer
    Carpet_n_pad;             !- Layer 2

Construction,
    Interior Ceiling,         !- Name
    ceil_consol_layer,        !- Outside Layer
    Drywall_1/2in;            !- Layer 2

Construction,
    attic floor,              !- Name
    Drywall_1/2in,            !- Outside Layer
    ceil_consol_layer;        !- Layer 2

Construction,
    fndn_roof,                !- Name
    Carpet_n_pad,             !- Outside Layer
    Plywood_3/4in,            !- Layer 2
    ceil_consol_layer;        !- Layer 3

Construction,
    interiorwall,             !- Name
    Drywall_1/2in,            !- Outside Layer
    OSB_5/8in,                !- Layer 2
    Drywall_1/2in;            !- Layer 3

Construction,
    Interior Wall,            !- Name
    Drywall_1/2in,            !- Outside Layer
    Air_4_in_vert,            !- Layer 2
    Drywall_1/2in;            !- Layer 3

Construction,
    Exterior Roof,            !- Name
    Asphalt_shingle,          !- Outside Layer
    OSB_1/2in;                !- Layer 2

Construction,
    Exterior Window,          !- Name
    Glass;                    !- Outside Layer

Construction,
    Interior Window,          !- Name
    Glass;                    !- Outside Layer

Construction,
    Exterior Door,            !- Name
    door_const;               !- Outside Layer

Construction,
    Interior Door,            !- Name
    door_const;               !- Outside Layer

Construction,
    Gable_end,                !- Name
    cement_stucco,            !- Outside Layer
    Bldg_paper_felt,          !- Layer 2
    OSB_5/8in,                !- Layer 3
    Air_4_in_vert,            !- Layer 4
    Drywall_1/2in;            !- Layer 5

Construction,
    crawl_floor,              !- Name
    R_high,                   !- Outside Layer
    soil_12in;                !- Layer 2

Construction,
    window_w_blinds,          !- Name
    Glass,                    !- Outside Layer
    int_blind;                !- Layer 2

Construction,
    Insulated Pipe,           !- Name
    Pipe Insulation,          !- Outside Layer
    CopperPipe;               !- Layer 2

Construction,
    Plain Pipe,               !- Name
    CopperPipe;               !- Outside Layer

Construction,
    TDD Pipe,                 !- Name
    Very High Reflectivity Surface;    !- Outside Layer

Construction,
    TDD Dome,                 !- Name
    Clear Acrylic Plastic;    !- Outside Layer

Construction,
    TDD Diffuser,             !- Name
    Diffusing Acrylic Plastic;    !- Outside Layer

GlobalGeometryRules,
    LowerLeftCorner,          !- Starting Vertex Position
    Counterclockwise,         !- Vertex Entry Direction
    Relative;                 !- Coordinate System

Zone,
    living_unit1,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1;                        !- Multiplier

Zone,
    garage1,                  !- Name
    0,                        !- Direction of Relative North
    6.03709094628325,         !- X Origin
    -6.096,                   !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1;                        !- Multiplier

Zone,
    attic_unit1,              !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1;                        !- Multiplier

BuildingSurface:Detailed,
    Inter zone floor 1,       !- Name
    Floor,                    !- Surface Type
    Interior Floor,           !- Construction Name
    living_unit1,             !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.60156341463415,         !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    9.09981820971244,         !- Vertex 2 Ycoordinate
    2.60156341463415,         !- Vertex 2 Zcoordinate
    12.1330909462833,         !- Vertex 3 Xcoordinate
    9.09981820971244,         !- Vertex 3 Ycoordinate
    2.60156341463415,         !- Vertex 3 Zcoordinate
    12.1330909462833,         !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.60156341463415;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ceiling_unit1,            !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    living_unit1,             !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    attic_unit1,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    5.19302682926829,         !- Vertex 1 Zcoordinate
    12.1330909462833,         !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    5.19302682926829,         !- Vertex 2 Zcoordinate
    12.1330909462833,         !- Vertex 3 Xcoordinate
    9.09981820971244,         !- Vertex 3 Ycoordinate
    5.19302682926829,         !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    9.09981820971244,         !- Vertex 4 Ycoordinate
    5.19302682926829;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Roof_front_unit1,         !- Name
    Roof,                     !- Surface Type
    Exterior Roof,            !- Construction Name
    attic_unit1,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    5.19302682926829,         !- Vertex 1 Zcoordinate
    12.1330909462833,         !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    5.19302682926829,         !- Vertex 2 Zcoordinate
    12.1330909462833,         !- Vertex 3 Xcoordinate
    4.54990910485622,         !- Vertex 3 Ycoordinate
    6.6995631975537,          !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    4.54990910485622,         !- Vertex 4 Ycoordinate
    6.6995631975537;          !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Roof_back_unit1,          !- Name
    Roof,                     !- Surface Type
    Exterior Roof,            !- Construction Name
    attic_unit1,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    12.1330909462833,         !- Vertex 1 Xcoordinate
    9.09981820971244,         !- Vertex 1 Ycoordinate
    5.19302682926829,         !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    9.09981820971244,         !- Vertex 2 Ycoordinate
    5.19302682926829,         !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    4.54990910485622,         !- Vertex 3 Ycoordinate
    6.6995631975537,          !- Vertex 3 Zcoordinate
    12.1330909462833,         !- Vertex 4 Xcoordinate
    4.54990910485622,         !- Vertex 4 Ycoordinate
    6.6995631975537;          !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Roof_right_unit1,         !- Name
    Wall,                     !- Surface Type
    Gable_end,                !- Construction Name
    attic_unit1,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    3,                        !- Number of Vertices
    12.1330909462833,         !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    5.19302682926829,         !- Vertex 1 Zcoordinate
    12.1330909462833,         !- Vertex 2 Xcoordinate
    9.09981820971244,         !- Vertex 2 Ycoordinate
    5.19302682926829,         !- Vertex 2 Zcoordinate
    12.1330909462833,         !- Vertex 3 Xcoordinate
    4.54990910485622,         !- Vertex 3 Ycoordinate
    6.6995631975537;          !- Vertex 3 Zcoordinate

BuildingSurface:Detailed,
    Roof_left_unit1,          !- Name
    Wall,                     !- Surface Type
    Gable_end,                !- Construction Name
    attic_unit1,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    3,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    9.09981820971244,         !- Vertex 1 Ycoordinate
    5.19302682926829,         !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    5.19302682926829,         !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    4.54990910485622,         !- Vertex 3 Ycoordinate
    6.6995631975537;          !- Vertex 3 Zcoordinate

BuildingSurface:Detailed,
    Wall_ldf_1.unit1,         !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    living_unit1,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0.0101,                   !- Vertex 1 Zcoordinate
    6.03709094628325,         !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.0101,                   !- Vertex 2 Zcoordinate
    6.03709094628325,         !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    2.60156341463415,         !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.60156341463415;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Wall_sdr_1.unit1,         !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    living_unit1,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    12.1330909462833,         !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0.0101,                   !- Vertex 1 Zcoordinate
    12.1330909462833,         !- Vertex 2 Xcoordinate
    9.09981820971244,         !- Vertex 2 Ycoordinate
    0.0101,                   !- Vertex 2 Zcoordinate
    12.1330909462833,         !- Vertex 3 Xcoordinate
    9.09981820971244,         !- Vertex 3 Ycoordinate
    2.60156341463415,         !- Vertex 3 Zcoordinate
    12.1330909462833,         !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.60156341463415;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Wall_ldb_1.unit1,         !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    living_unit1,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    12.1330909462833,         !- Vertex 1 Xcoordinate
    9.09981820971244,         !- Vertex 1 Ycoordinate
    0.0101,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    9.09981820971244,         !- Vertex 2 Ycoordinate
    0.0101,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    9.09981820971244,         !- Vertex 3 Ycoordinate
    2.60156341463415,         !- Vertex 3 Zcoordinate
    12.1330909462833,         !- Vertex 4 Xcoordinate
    9.09981820971244,         !- Vertex 4 Ycoordinate
    2.60156341463415;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Wall_sdl_1.unit1,         !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    living_unit1,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    9.09981820971244,         !- Vertex 1 Ycoordinate
    0.0101,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.0101,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    2.60156341463415,         !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    9.09981820971244,         !- Vertex 4 Ycoordinate
    2.60156341463415;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Wall_ldf_1.garage1,       !- Name
    Wall,                     !- Surface Type
    Gable_end,                !- Construction Name
    garage1,                  !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0.0101,                   !- Vertex 1 Zcoordinate
    6.096,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.0101,                   !- Vertex 2 Zcoordinate
    6.096,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    2.60156341463415,         !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.60156341463415;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Wall_sdr_1.garage1,       !- Name
    Wall,                     !- Surface Type
    Gable_end,                !- Construction Name
    garage1,                  !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    6.096,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0.0101,                   !- Vertex 1 Zcoordinate
    6.096,                    !- Vertex 2 Xcoordinate
    6.096,                    !- Vertex 2 Ycoordinate
    0.0101,                   !- Vertex 2 Zcoordinate
    6.096,                    !- Vertex 3 Xcoordinate
    6.096,                    !- Vertex 3 Ycoordinate
    2.60156341463415,         !- Vertex 3 Zcoordinate
    6.096,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.60156341463415;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Wall_ldb_1.garage1,       !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    living_unit1,             !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    garage1,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    6.03709094628325,         !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0.0101,                   !- Vertex 1 Zcoordinate
    12.1330909462833,         !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.0101,                   !- Vertex 2 Zcoordinate
    12.1330909462833,         !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    2.60156341463415,         !- Vertex 3 Zcoordinate
    6.03709094628325,         !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.60156341463415;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Wall_sdl_1.garage1,       !- Name
    Wall,                     !- Surface Type
    Gable_end,                !- Construction Name
    garage1,                  !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    6.096,                    !- Vertex 1 Ycoordinate
    0.0101,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.0101,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    2.60156341463415,         !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    6.096,                    !- Vertex 4 Ycoordinate
    2.60156341463415;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Roof_front_garage1,       !- Name
    Roof,                     !- Surface Type
    Exterior Roof,            !- Construction Name
    garage1,                  !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.60156341463415,         !- Vertex 1 Zcoordinate
    6.096,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.60156341463415,         !- Vertex 2 Zcoordinate
    6.096,                    !- Vertex 3 Xcoordinate
    3.048,                    !- Vertex 3 Ycoordinate
    3.60746341463415,         !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    3.048,                    !- Vertex 4 Ycoordinate
    3.60746341463415;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Roof_back_garage1,        !- Name
    Roof,                     !- Surface Type
    Exterior Roof,            !- Construction Name
    garage1,                  !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    6.096,                    !- Vertex 1 Xcoordinate
    6.096,                    !- Vertex 1 Ycoordinate
    2.60156341463415,         !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    6.096,                    !- Vertex 2 Ycoordinate
    2.60156341463415,         !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    3.048,                    !- Vertex 3 Ycoordinate
    3.60746341463415,         !- Vertex 3 Zcoordinate
    6.096,                    !- Vertex 4 Xcoordinate
    3.048,                    !- Vertex 4 Ycoordinate
    3.60746341463415;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Roof_right_garage1,       !- Name
    Wall,                     !- Surface Type
    Gable_end,                !- Construction Name
    garage1,                  !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    3,                        !- Number of Vertices
    6.096,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.60156341463415,         !- Vertex 1 Zcoordinate
    6.096,                    !- Vertex 2 Xcoordinate
    6.096,                    !- Vertex 2 Ycoordinate
    2.60156341463415,         !- Vertex 2 Zcoordinate
    6.096,                    !- Vertex 3 Xcoordinate
    3.048,                    !- Vertex 3 Ycoordinate
    3.60746341463415;         !- Vertex 3 Zcoordinate

BuildingSurface:Detailed,
    Roof_left_garage1,        !- Name
    Wall,                     !- Surface Type
    Gable_end,                !- Construction Name
    garage1,                  !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    3,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    6.096,                    !- Vertex 1 Ycoordinate
    2.60156341463415,         !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.60156341463415,         !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    3.048,                    !- Vertex 3 Ycoordinate
    3.60746341463415;         !- Vertex 3 Zcoordinate

BuildingSurface:Detailed,
    Wall_ldf_2.unit1,         !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    living_unit1,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.60156341463415,         !- Vertex 1 Zcoordinate
    12.1330909462833,         !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.60156341463415,         !- Vertex 2 Zcoordinate
    12.1330909462833,         !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    5.19302682926829,         !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    5.19302682926829;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Wall_sdr_2.unit1,         !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    living_unit1,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    12.1330909462833,         !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.60156341463415,         !- Vertex 1 Zcoordinate
    12.1330909462833,         !- Vertex 2 Xcoordinate
    9.09981820971244,         !- Vertex 2 Ycoordinate
    2.60156341463415,         !- Vertex 2 Zcoordinate
    12.1330909462833,         !- Vertex 3 Xcoordinate
    9.09981820971244,         !- Vertex 3 Ycoordinate
    5.19302682926829,         !- Vertex 3 Zcoordinate
    12.1330909462833,         !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    5.19302682926829;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Wall_ldb_2.unit1,         !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    living_unit1,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    12.1330909462833,         !- Vertex 1 Xcoordinate
    9.09981820971244,         !- Vertex 1 Ycoordinate
    2.60156341463415,         !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    9.09981820971244,         !- Vertex 2 Ycoordinate
    2.60156341463415,         !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    9.09981820971244,         !- Vertex 3 Ycoordinate
    5.19302682926829,         !- Vertex 3 Zcoordinate
    12.1330909462833,         !- Vertex 4 Xcoordinate
    9.09981820971244,         !- Vertex 4 Ycoordinate
    5.19302682926829;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Wall_sdl_2.unit1,         !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    living_unit1,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    9.09981820971244,         !- Vertex 1 Ycoordinate
    2.60156341463415,         !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.60156341463415,         !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    5.19302682926829,         !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    9.09981820971244,         !- Vertex 4 Ycoordinate
    5.19302682926829;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Floor_unit1,              !- Name
    Floor,                    !- Surface Type
    Interior Floor,           !- Construction Name
    living_unit1,             !- Zone Name
    ,                         !- Space Name
    GroundSlabPreprocessorAverage,    !- Outside Boundary Condition
    surfPropOthSdCoefSlabAverage,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0.0101,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    9.09981820971244,         !- Vertex 2 Ycoordinate
    0.0101,                   !- Vertex 2 Zcoordinate
    12.1330909462833,         !- Vertex 3 Xcoordinate
    9.09981820971244,         !- Vertex 3 Ycoordinate
    0.0101,                   !- Vertex 3 Zcoordinate
    12.1330909462833,         !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0.0101;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Floor_garage1,            !- Name
    Floor,                    !- Surface Type
    Interior Floor,           !- Construction Name
    garage1,                  !- Zone Name
    ,                         !- Space Name
    GroundSlabPreprocessorAverage,    !- Outside Boundary Condition
    surfPropOthSdCoefSlabAverage,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0.0101,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    6.096,                    !- Vertex 2 Ycoordinate
    0.0101,                   !- Vertex 2 Zcoordinate
    6.096,                    !- Vertex 3 Xcoordinate
    6.096,                    !- Vertex 3 Ycoordinate
    0.0101,                   !- Vertex 3 Zcoordinate
    6.096,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0.0101;                   !- Vertex 4 Zcoordinate

Window,
    Window_ldf_1.unit1,       !- Name
    Exterior Window,          !- Construction Name
    Wall_ldf_1.unit1,         !- Building Surface Name
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    1,                        !- Starting X Coordinate
    0.914634146341463,        !- Starting Z Coordinate
    2.70719591738945,         !- Length
    1.52439024390244;         !- Height

Window,
    Window_ldb_1.unit1,       !- Name
    Exterior Window,          !- Construction Name
    Wall_ldb_1.unit1,         !- Building Surface Name
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    2.74190122145512,         !- Starting X Coordinate
    0.914634146341463,        !- Starting Z Coordinate
    2.70719591738945,         !- Length
    1.52439024390244;         !- Height

Window,
    Window_sdr_1.unit1,       !- Name
    Exterior Window,          !- Construction Name
    Wall_sdr_1.unit1,         !- Building Surface Name
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    1,                        !- Starting X Coordinate
    0.914634146341463,        !- Starting Z Coordinate
    2.70719591738945,         !- Length
    1.52439024390244;         !- Height

Window,
    Window_sdl_1.unit1,       !- Name
    Exterior Window,          !- Construction Name
    Wall_sdl_1.unit1,         !- Building Surface Name
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    1,                        !- Starting X Coordinate
    0.914634146341463,        !- Starting Z Coordinate
    2.70719591738945,         !- Length
    1.52439024390244;         !- Height

Window,
    Window_ldf_2.unit1,       !- Name
    Exterior Window,          !- Construction Name
    Wall_ldf_2.unit1,         !- Building Surface Name
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    1,                        !- Starting X Coordinate
    0.914634146341463,        !- Starting Z Coordinate
    2.70719591738945,         !- Length
    1.52439024390244;         !- Height

Window,
    Window_ldb_2.unit1,       !- Name
    Exterior Window,          !- Construction Name
    Wall_ldb_2.unit1,         !- Building Surface Name
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    2.74190122145512,         !- Starting X Coordinate
    0.914634146341463,        !- Starting Z Coordinate
    2.70719591738945,         !- Length
    1.52439024390244;         !- Height

Window,
    Window_sdr_2.unit1,       !- Name
    Exterior Window,          !- Construction Name
    Wall_sdr_2.unit1,         !- Building Surface Name
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    1,                        !- Starting X Coordinate
    0.914634146341463,        !- Starting Z Coordinate
    2.70719591738945,         !- Length
    1.52439024390244;         !- Height

Window,
    Window_sdl_2.unit1,       !- Name
    Exterior Window,          !- Construction Name
    Wall_sdl_2.unit1,         !- Building Surface Name
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    1,                        !- Starting X Coordinate
    0.914634146341463,        !- Starting Z Coordinate
    2.70719591738945,         !- Length
    1.52439024390244;         !- Height

Door,
    Door_ldb_unit1,           !- Name
    Exterior Door,            !- Construction Name
    Wall_ldb_1.unit1,         !- Building Surface Name
    1,                        !- Multiplier
    0.5,                      !- Starting X Coordinate
    0,                        !- Starting Z Coordinate
    1.74190122145513,         !- Length
    2.13414634146341;         !- Height

Door,
    door_garage1,             !- Name
    Exterior Door,            !- Construction Name
    Wall_ldf_1.garage1,       !- Building Surface Name
    1,                        !- Multiplier
    0.6096,                   !- Starting X Coordinate
    0,                        !- Starting Z Coordinate
    4.8768,                   !- Length
    2.13414634146341;         !- Height

Door:Interzone,
    int_door_garage1,         !- Name
    Exterior Door,            !- Construction Name
    Wall_ldb_1.garage1,       !- Building Surface Name
    garage1,                  !- Outside Boundary Condition Object
    1,                        !- Multiplier
    0.5,                      !- Starting X Coordinate
    0,                        !- Starting Z Coordinate
    0.9144,                   !- Length
    2.13414634146341;         !- Height

WindowShadingControl,
    Shades-living_unit1,      !- Name
    living_unit1,             !- Zone Name
    1,                        !- Shading Control Sequence Number
    InteriorBlind,            !- Shading Type
    window_w_blinds,          !- Construction with Shading Name
    OnIfScheduleAllows,       !- Shading Control Type
    shading_2012iecc,         !- Schedule Name
    ,                         !- Setpoint
    Yes,                      !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    ,                         !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    ,                         !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Sequential,               !- Multiple Surface Control Type
    Window_ldf_1.unit1,       !- Fenestration Surface 1 Name
    Window_ldb_1.unit1,       !- Fenestration Surface 2 Name
    Window_sdr_1.unit1,       !- Fenestration Surface 3 Name
    Window_sdl_1.unit1,       !- Fenestration Surface 4 Name
    Window_ldf_2.unit1,       !- Fenestration Surface 5 Name
    Window_ldb_2.unit1,       !- Fenestration Surface 6 Name
    Window_sdr_2.unit1,       !- Fenestration Surface 7 Name
    Window_sdl_2.unit1;       !- Fenestration Surface 8 Name

InternalMass,
    Internalmass_unit1,       !- Name
    InteriorFurnishings,      !- Construction Name
    living_unit1,             !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    9.89591078066915;         !- Surface Area

Shading:Overhang,
    Overhang_sdr_1.unit1,     !- Name
    Window_sdr_1.unit1,       !- Window or Door Name
    0,                        !- Height above Window or Door
    90,                       !- Tilt Angle from WindowDoor
    0,                        !- Left extension from WindowDoor Width
    0,                        !- Right extension from WindowDoor Width
    0.0152439024390244;       !- Depth

Shading:Overhang,
    Overhang_sdr_2.unit1,     !- Name
    Window_sdr_2.unit1,       !- Window or Door Name
    0,                        !- Height above Window or Door
    90,                       !- Tilt Angle from WindowDoor
    0,                        !- Left extension from WindowDoor Width
    0,                        !- Right extension from WindowDoor Width
    0.0152439024390244;       !- Depth

GroundHeatTransfer:Control,
    gtp_control,              !- Name
    no,                       !- Run Basement Preprocessor
    yes;                      !- Run Slab Preprocessor

GroundHeatTransfer:Slab:Materials,
    2,                        !- NMAT Number of materials
    0.16,                     !- ALBEDO Surface Albedo No Snow
    0.4,                      !- ALBEDO Surface Albedo Snow
    0.9,                      !- EPSLW Surface Emissivity No Snow
    0.9,                      !- EPSLW Surface Emissivity Snow
    0.75,                     !- Z0 Surface Roughness No Snow
    0.05,                     !- Z0 Surface Roughness Snow
    6,                        !- HIN Indoor HConv Downward Flow
    9;                        !- HIN Indoor HConv Upward

GroundHeatTransfer:Slab:MatlProps,
    2300,                     !- RHO Slab Material density
    1200,                     !- RHO Soil Density
    650,                      !- CP Slab CP
    1200,                     !- CP Soil CP
    0.9,                      !- TCON Slab k
    1;                        !- TCON Soil k

GroundHeatTransfer:Slab:BoundConds,
    FALSE,                    !- EVTR Is surface evapotranspiration modeled
    TRUE,                     !- FIXBC is the lower boundary at a fixed temperature
    10,                       !- TDEEPin
    FALSE;                    !- USRHflag Is the ground surface h specified by the user

GroundHeatTransfer:Slab:BldgProps,
    10,                       !- IYRS Number of years to iterate
    0,                        !- Shape Slab shape
    4,                        !- HBLDG Building height
    22.22,                    !- TIN1 January Indoor Average Temperature Setpoint
    22.22,                    !- TIN2 February Indoor Average Temperature Setpoint
    22.22,                    !- TIN3 March Indoor Average Temperature Setpoint
    22.22,                    !- TIN4 April Indoor Average Temperature Setpoint
    22.22,                    !- TIN5 May Indoor Average Temperature Setpoint
    23.88,                    !- TIN6 June Indoor Average Temperature Setpoint
    23.88,                    !- TIN7 July Indoor Average Temperature Setpoint
    23.88,                    !- TIN8 August Indoor Average Temperature Setpoint
    23.88,                    !- TIN9 September Indoor Average Temperature Setpoint
    22.22,                    !- TIN10 October Indoor Average Temperature Setpoint
    22.22,                    !- TIN11 November Indoor Average Temperature Setpoint
    22.22,                    !- TIN12 December Indoor Average Temperature Setpoint
    0,                        !- TINAmp Daily Indoor sine wave variation amplitude
    0.1;                      !- ConvTol Convergence Tolerance

GroundHeatTransfer:Slab:Insulation,
    0,                        !- RINS R value of under slab insulation
    0,                        !- DINS Width of strip of under slab insulation
    0,                        !- RVINS R value of vertical insulation
    0.6,                      !- ZVINS Depth of vertical insulation
    0;                        !- IVINS Flag Is there vertical insulation

GroundHeatTransfer:Slab:EquivalentSlab,
    2.59994805991784,         !- APRatio The area to perimeter ratio for this slab
    0.1,                      !- SLABDEPTH Thickness of slab on grade
    15,                       !- CLEARANCE Distance from edge of slab to domain edge
    15;                       !- ZCLEARANCE Distance from bottom of slab to domain bottom

GroundHeatTransfer:Basement:SimParameters,
    0.1,                      !- F Multiplier for the ADI solution
    15;                       !- IYRS Maximum number of yearly iterations

GroundHeatTransfer:Basement:MatlProps,
    6,                        !- NMAT Number of materials in this domain
    2243,                     !- Density for Foundation Wall
    2243,                     !- density for Floor Slab
    311,                      !- density for Ceiling
    1500,                     !- density for Soil
    2000,                     !- density for Gravel
    449,                      !- density for Wood
    880,                      !- Specific heat for foundation wall
    880,                      !- Specific heat for floor slab
    1530,                     !- Specific heat for ceiling
    840,                      !- Specific heat for soil
    720,                      !- Specific heat for gravel
    1530,                     !- Specific heat for wood
    1.4,                      !- Thermal conductivity for foundation wall
    1.4,                      !- Thermal conductivity for floor slab
    0.09,                     !- Thermal conductivity for ceiling
    1.1,                      !- thermal conductivity for soil
    1.9,                      !- thermal conductivity for gravel
    0.12;                     !- thermal conductivity for wood

GroundHeatTransfer:Basement:Insulation,
    1.760997e-05,             !- REXT R Value of any exterior insulation
    True;                     !- INSFULL Flag Is the wall fully insulated

GroundHeatTransfer:Basement:SurfaceProps,
    0.16,                     !- ALBEDO Surface albedo for No snow conditions
    0.4,                      !- ALBEDO Surface albedo for snow conditions
    0.94,                     !- EPSLN Surface emissivity No Snow
    0.86,                     !- EPSLN Surface emissivity with Snow
    6,                        !- VEGHT Surface roughness No snow conditions
    0.25,                     !- VEGHT Surface roughness Snow conditions
    False;                    !- PET Flag Potential evapotranspiration on

GroundHeatTransfer:Basement:BldgData,
    0.200000006162114,        !- DWALL Wall thickness
    0.243828108701145,        !- DSLAB Floor slab thickness
    0.3,                      !- DGRAVXY Width of gravel pit beside basement wall
    0.2,                      !- DGRAVZN Gravel depth extending above the floor slab
    0.1;                      !- DGRAVZP Gravel depth below the floor slab

GroundHeatTransfer:Basement:Interior,
    True,                     !- COND Flag Is the basement conditioned
    0.92,                     !- HIN Downward convection only heat transfer coefficient
    4.04,                     !- HIN Upward convection only heat transfer coefficient
    3.08,                     !- HIN Horizontal convection only heat transfer coefficient
    6.13,                     !- HIN Downward combined convection and radiation heat transfer coefficient
    9.26,                     !- HIN Upward combined convection and radiation heat transfer coefficient
    8.29;                     !- HIN Horizontal combined convection and radiation heat transfer coefficient

GroundHeatTransfer:Basement:ComBldg,
    21,                       !- January average temperature
    21,                       !- February average temperature
    21,                       !- March average temperature
    21,                       !- April average temperature
    24,                       !- May average temperature
    24,                       !- June average temperature
    24,                       !- July average temperature
    24,                       !- August average temperature
    24,                       !- September average temperature
    24,                       !- October average temperature
    21,                       !- November average temperature
    21,                       !- December average temperature
    21;                       !- Daily variation sine wave amplitude

GroundHeatTransfer:Basement:EquivSlab,
    2.59994805991784,         !- APRatio The area to perimeter ratio for this slab
    True;                     !- EquivSizing Flag

GroundHeatTransfer:Basement:EquivAutoGrid,
    15,                       !- CLEARANCE Distance from outside of wall to edge of 3D ground domain
    0.1,                      !- SlabDepth Thickness of the floor slab
    1.21914054350572;         !- BaseDepth Depth of the basement wall below grade

People,
    people_unit1,             !- Name
    living_unit1,             !- Zone or ZoneList or Space or SpaceList Name
    Occupancy,                !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    3,                        !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0,                        !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    activity_sch,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged;        !- Mean Radiant Temperature Calculation Type

Lights,
    Living Hardwired Lighting1,    !- Name
    living_unit1,             !- Zone or ZoneList or Space or SpaceList Name
    InteriorLightingHE,       !- Schedule Name
    LightingLevel,            !- Design Level Calculation Method
    232.336176039726,         !- Lighting Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    0;                        !- Fraction Replaceable

Lights,
    Living Plug-in Lighting1,    !- Name
    living_unit1,             !- Zone or ZoneList or Space or SpaceList Name
    InteriorLightingHE,       !- Schedule Name
    LightingLevel,            !- Design Level Calculation Method
    105.654201954397,         !- Lighting Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    0;                        !- Fraction Replaceable

ElectricEquipment,
    dishwasher1,              !- Name
    living_unit1,             !- Zone or ZoneList or Space or SpaceList Name
    DishWasher_equip_sch,     !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    37.1410338225909,         !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0.15,                     !- Fraction Latent
    0.6,                      !- Fraction Radiant
    0.25,                     !- Fraction Lost
    dishwasher;               !- EndUse Subcategory

ElectricEquipment,
    refrigerator1,            !- Name
    living_unit1,             !- Zone or ZoneList or Space or SpaceList Name
    Refrigerator,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    84.3881856540084,         !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    1,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    refrigerator;             !- EndUse Subcategory

ElectricEquipment,
    clotheswasher1,           !- Name
    living_unit1,             !- Zone or ZoneList or Space or SpaceList Name
    ClothesWasher_equip_sch,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    12.693246541904,          !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.8,                      !- Fraction Radiant
    0.2,                      !- Fraction Lost
    clotheswasher;            !- EndUse Subcategory

ElectricEquipment,
    electric_dryer1,          !- Name
    living_unit1,             !- Zone or ZoneList or Space or SpaceList Name
    ClothesDryer,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    213.064557285022,         !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0.05,                     !- Fraction Latent
    0.15,                     !- Fraction Radiant
    0.8,                      !- Fraction Lost
    electric_dryer;           !- EndUse Subcategory

ElectricEquipment,
    electric_range1,          !- Name
    living_unit1,             !- Zone or ZoneList or Space or SpaceList Name
    CookingRange,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    248.154224774405,         !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.4,                      !- Fraction Radiant
    0.3,                      !- Fraction Lost
    electric_range;           !- EndUse Subcategory

ElectricEquipment,
    television1,              !- Name
    living_unit1,             !- Zone or ZoneList or Space or SpaceList Name
    InteriorLighting,         !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    0,                        !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    1,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    television;               !- EndUse Subcategory

ElectricEquipment,
    electric_mels1,           !- Name
    living_unit1,             !- Zone or ZoneList or Space or SpaceList Name
    MiscPlugLoad,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    567.464237516869,         !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0.06,                     !- Fraction Latent
    0.69,                     !- Fraction Radiant
    0.25,                     !- Fraction Lost
    electric_mels;            !- EndUse Subcategory

ElectricEquipment,
    IECC_Adj1,                !- Name
    living_unit1,             !- Zone or ZoneList or Space or SpaceList Name
    MiscPlugLoad,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    340.847218482321,         !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0.0624390461422629,       !- Fraction Latent
    0.41190936353998,         !- Fraction Radiant
    0.251045347957769,        !- Fraction Lost
    IECC_adj;                 !- EndUse Subcategory

ZoneVentilation:DesignFlowRate,
    Ventilation_unit1,        !- Name
    living_unit1,             !- Zone or ZoneList or Space or SpaceList Name
    always_avail,             !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Exhaust,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    0.6,                      !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

AirflowNetwork:SimulationControl,
    House AirflowNetwork,     !- Name
    MultizoneWithDistribution,    !- AirflowNetwork Control
    SurfaceAverageCalculation,    !- Wind Pressure Coefficient Type
    ,                         !- Height Selection for Local Wind Pressure Calculation
    LOWRISE,                  !- Building Type
    500,                      !- Maximum Number of Iterations
    ,                         !- Initialization Type
    0.001,                    !- Relative Airflow Convergence Tolerance
    1e-05,                    !- Absolute Airflow Convergence Tolerance
    0,                        !- Convergence Acceleration Limit
    0,                        !- Azimuth Angle of Long Axis of Building
    0.75,                     !- Ratio of Building Width Along Short Axis to Width Along Long Axis
    ,                         !- Height Dependence of External Node Temperature
    ,                         !- Solver
    Yes,                      !- Allow Unsupported Zone Equipment
    ;                         !- Do Distribution Duct Sizing Calculation

AirflowNetwork:MultiZone:Zone,
    living_unit1,             !- Zone Name
    NoVent,                   !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000;                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor

AirflowNetwork:MultiZone:Zone,
    attic_unit1,              !- Zone Name
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    inf_sch;                  !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    garage1,                  !- Zone Name
    NoVent,                   !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000;                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor

AirflowNetwork:MultiZone:Surface,
    Roof_front_unit1,         !- Surface Name
    AtticVent,                !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    inf_sch;                  !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    Roof_back_unit1,          !- Surface Name
    AtticVent,                !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    inf_sch;                  !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    Roof_right_unit1,         !- Surface Name
    AtticVent,                !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    inf_sch;                  !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    Roof_left_unit1,          !- Surface Name
    AtticVent,                !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    inf_sch;                  !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    Roof_front_garage1,       !- Surface Name
    ZoneLeak_GarageRoof,      !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    NoVent;                   !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface,
    Roof_back_garage1,        !- Surface Name
    ZoneLeak_GarageRoof,      !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    NoVent;                   !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface,
    Roof_right_garage1,       !- Surface Name
    ZoneLeak_GarageGable,     !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    NoVent;                   !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface,
    Roof_left_garage1,        !- Surface Name
    ZoneLeak_GarageGable,     !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    NoVent;                   !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface,
    Wall_ldf_1.garage1,       !- Surface Name
    ZoneLeak_GarageShortWall,    !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    NoVent;                   !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface,
    Wall_ldb_1.garage1,       !- Surface Name
    ZoneLeak_GarageSharedWall,    !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    NoVent;                   !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface,
    Wall_sdl_1.garage1,       !- Surface Name
    ZoneLeak_GarageLongWall,    !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    NoVent;                   !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface,
    Wall_sdr_1.garage1,       !- Surface Name
    ZoneLeak_GarageLongWall,    !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    NoVent;                   !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface,
    ceiling_unit1,            !- Surface Name
    ZoneLeak_Ceiling,         !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    NoVent;                   !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface,
    Wall_ldf_1.unit1,         !- Surface Name
    ZoneLeak_LongWall,        !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    NoVent;                   !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface,
    Wall_ldb_1.unit1,         !- Surface Name
    ZoneLeak_LongWall,        !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    NoVent;                   !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface,
    Wall_sdl_1.unit1,         !- Surface Name
    ZoneLeak_ShortWall,       !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    NoVent;                   !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface,
    Wall_sdr_1.unit1,         !- Surface Name
    ZoneLeak_ShortWall,       !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    NoVent;                   !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface,
    Wall_ldf_2.unit1,         !- Surface Name
    ZoneLeak_LongWall,        !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    NoVent;                   !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface,
    Wall_ldb_2.unit1,         !- Surface Name
    ZoneLeak_LongWall,        !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    NoVent;                   !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface,
    Wall_sdr_2.unit1,         !- Surface Name
    ZoneLeak_ShortWall,       !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    NoVent;                   !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface,
    Wall_sdl_2.unit1,         !- Surface Name
    ZoneLeak_ShortWall,       !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    NoVent;                   !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface,
    Wall_sdr_2.unit1,         !- Surface Name
    Zone Exhaust Fan_unit1,    !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant;                 !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
    ZoneLeak_LongWall,        !- Name
    4.533500e-03,             !- Effective Leakage Area
    1.15,                     !- Discharge Coefficient
    4,                        !- Reference Pressure Difference
    0.65;                     !- Air Mass Flow Exponent

AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
    ZoneLeak_ShortWall,       !- Name
    3.400125e-03,             !- Effective Leakage Area
    1.15,                     !- Discharge Coefficient
    4,                        !- Reference Pressure Difference
    0.65;                     !- Air Mass Flow Exponent

AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
    ZoneLeak_Ceiling,         !- Name
    0.015919199490716,        !- Effective Leakage Area
    1.15,                     !- Discharge Coefficient
    4,                        !- Reference Pressure Difference
    0.65;                     !- Air Mass Flow Exponent

AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
    ZoneLeak_Floor,           !- Name
    1e-05,                    !- Effective Leakage Area
    1.15,                     !- Discharge Coefficient
    4,                        !- Reference Pressure Difference
    0.65;                     !- Air Mass Flow Exponent

AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
    AtticVent,                !- Name
    0.37,                     !- Effective Leakage Area
    1.15,                     !- Discharge Coefficient
    4,                        !- Reference Pressure Difference
    0.65;                     !- Air Mass Flow Exponent

AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
    CrawlVent,                !- Name
    0.37,                     !- Effective Leakage Area
    1.15,                     !- Discharge Coefficient
    4,                        !- Reference Pressure Difference
    0.65;                     !- Air Mass Flow Exponent

AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
    ZoneLeak_GarageSharedWall,    !- Name
    0.0022777554588378,       !- Effective Leakage Area
    1.15,                     !- Discharge Coefficient
    4,                        !- Reference Pressure Difference
    0.65;                     !- Air Mass Flow Exponent

AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
    ZoneLeak_NonGarageWall,    !- Name
    2.255744e-03,             !- Effective Leakage Area
    1.15,                     !- Discharge Coefficient
    4,                        !- Reference Pressure Difference
    0.65;                     !- Air Mass Flow Exponent

AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
    ZoneLeak_GarageLongWall,    !- Name
    0.0037228631762373,       !- Effective Leakage Area
    1.15,                     !- Discharge Coefficient
    4,                        !- Reference Pressure Difference
    0.65;                     !- Air Mass Flow Exponent

AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
    ZoneLeak_GarageShortWall,    !- Name
    0.0037228631762373,       !- Effective Leakage Area
    1.15,                     !- Discharge Coefficient
    4,                        !- Reference Pressure Difference
    0.65;                     !- Air Mass Flow Exponent

AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
    ZoneLeak_GarageRoof,      !- Name
    0.0037228631762373,       !- Effective Leakage Area
    1.15,                     !- Discharge Coefficient
    4,                        !- Reference Pressure Difference
    0.65;                     !- Air Mass Flow Exponent

AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
    ZoneLeak_GarageGable,     !- Name
    1.861432e-03,             !- Effective Leakage Area
    1.15,                     !- Discharge Coefficient
    4,                        !- Reference Pressure Difference
    0.65;                     !- Air Mass Flow Exponent

AirflowNetwork:MultiZone:Component:ZoneExhaustFan,
    Zone Exhaust Fan_unit1,    !- Name
    0.01,                     !- Air Mass Flow Coefficient When the Zone Exhaust Fan is Off at Reference Conditions
    0.667;                    !- Air Mass Flow Exponent When the Zone Exhaust Fan is Off

AirflowNetwork:Distribution:Node,
    EquipmentInletNode_unit1,    !- Name
    Zone Equipment Inlet Node_unit1,    !- Component Name or Node Name
    Other,                    !- Component Object Type or Node Type
    3;                        !- Node Height

AirflowNetwork:Distribution:Node,
    SplitterNode_unit1,       !- Name
    ,                         !- Component Name or Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component Object Type or Node Type
    3;                        !- Node Height

AirflowNetwork:Distribution:Node,
    ZoneSupplyNode_unit1,     !- Name
    ,                         !- Component Name or Node Name
    Other,                    !- Component Object Type or Node Type
    3;                        !- Node Height

AirflowNetwork:Distribution:Node,
    ZoneSupplyRegisterNode_unit1 ATInlet,    !- Name
    Zone Inlet Node_unit1 ATInlet,    !- Component Name or Node Name
    Other,                    !- Component Object Type or Node Type
    3;                        !- Node Height

AirflowNetwork:Distribution:Node,
    ZoneSupplyRegisterNode_unit1,    !- Name
    Zone Inlet Node_unit1,    !- Component Name or Node Name
    Other,                    !- Component Object Type or Node Type
    3;                        !- Node Height

AirflowNetwork:Distribution:Node,
    ZoneOutletNode_unit1,     !- Name
    Zone Outlet node_unit1,    !- Component Name or Node Name
    Other,                    !- Component Object Type or Node Type
    3;                        !- Node Height

AirflowNetwork:Distribution:Node,
    ZoneReturnNode_unit1,     !- Name
    ,                         !- Component Name or Node Name
    Other,                    !- Component Object Type or Node Type
    3;                        !- Node Height

AirflowNetwork:Distribution:Node,
    MixerNode_unit1,          !- Name
    ,                         !- Component Name or Node Name
    AirLoopHVAC:ZoneMixer,    !- Component Object Type or Node Type
    3;                        !- Node Height

AirflowNetwork:Distribution:Node,
    MainReturnNode_unit1,     !- Name
    Return Air Mixer Outlet_unit1,    !- Component Name or Node Name
    Other,                    !- Component Object Type or Node Type
    3;                        !- Node Height

AirflowNetwork:Distribution:Node,
    MainInletNode_unit1,      !- Name
    Air Loop Inlet Node_unit1,    !- Component Name or Node Name
    Other,                    !- Component Object Type or Node Type
    3;                        !- Node Height

AirflowNetwork:Distribution:Node,
    FanOutletNode_unit1,      !- Name
    Cooling Coil Air Inlet Node_unit1,    !- Component Name or Node Name
    Other,                    !- Component Object Type or Node Type
    3;                        !- Node Height

AirflowNetwork:Distribution:Node,
    HeatingInletNode_unit1,    !- Name
    Heating Coil Air Inlet Node_unit1,    !- Component Name or Node Name
    Other,                    !- Component Object Type or Node Type
    3;                        !- Node Height

AirflowNetwork:Distribution:Node,
    HeatingOutletNode_unit1,    !- Name
    Air Loop Outlet Node_unit1,    !- Component Name or Node Name
    Other,                    !- Component Object Type or Node Type
    3;                        !- Node Height

AirflowNetwork:Distribution:Component:LeakageRatio,
    SupplyLeak1,              !- Name
    0.0283968942589578,       !- Effective Leakage Ratio
    0.566,                    !- Maximum Flow Rate
    25,                       !- Reference Pressure Difference
    0.65;                     !- Air Mass Flow Exponent

AirflowNetwork:Distribution:Component:LeakageRatio,
    SupplyLeak2,              !- Name
    0.0112266791256345,       !- Effective Leakage Ratio
    0.566,                    !- Maximum Flow Rate
    25,                       !- Reference Pressure Difference
    0.65;                     !- Air Mass Flow Exponent

AirflowNetwork:Distribution:Component:LeakageRatio,
    ReturnLeak1,              !- Name
    0.0111441300144166,       !- Effective Leakage Ratio
    0.566,                    !- Maximum Flow Rate
    25,                       !- Reference Pressure Difference
    0.65;                     !- Air Mass Flow Exponent

AirflowNetwork:Distribution:Component:LeakageRatio,
    ReturnLeak2,              !- Name
    0.0284794433701757,       !- Effective Leakage Ratio
    0.566,                    !- Maximum Flow Rate
    25,                       !- Reference Pressure Difference
    0.65;                     !- Air Mass Flow Exponent

AirflowNetwork:Distribution:Component:Duct,
    MainTrunk_unit1,          !- Name
    2,                        !- Duct Length
    0.594903102826768,        !- Hydraulic Diameter
    0.277996070726916,        !- Cross Section Area
    0.0009,                   !- Surface Roughness
    0.01,                     !- Coefficient for Local Dynamic Loss Due to Fitting
    0.709825,                 !- Heat Transmittance Coefficient UFactor for Duct Wall Construction
    1e-07;                    !- Overall Moisture Transmittance Coefficient from Air to Air

AirflowNetwork:Distribution:Component:Duct,
    ZoneSupply1_unit1,        !- Name
    10.75,                    !- Duct Length
    0.594903102826768,        !- Hydraulic Diameter
    0.277996070726916,        !- Cross Section Area
    0.0009,                   !- Surface Roughness
    10,                       !- Coefficient for Local Dynamic Loss Due to Fitting
    0.709825,                 !- Heat Transmittance Coefficient UFactor for Duct Wall Construction
    1e-07;                    !- Overall Moisture Transmittance Coefficient from Air to Air

AirflowNetwork:Distribution:Component:Duct,
    ZoneSupply2_unit1,        !- Name
    4.25,                     !- Duct Length
    0.594903102826768,        !- Hydraulic Diameter
    0.277996070726916,        !- Cross Section Area
    0.0009,                   !- Surface Roughness
    10,                       !- Coefficient for Local Dynamic Loss Due to Fitting
    0.709825,                 !- Heat Transmittance Coefficient UFactor for Duct Wall Construction
    1e-07;                    !- Overall Moisture Transmittance Coefficient from Air to Air

AirflowNetwork:Distribution:Component:Duct,
    ZoneReturn1_unit1,        !- Name
    2.25,                     !- Duct Length
    0.53209751117848,         !- Hydraulic Diameter
    0.222396856581532,        !- Cross Section Area
    0.0009,                   !- Surface Roughness
    9,                        !- Coefficient for Local Dynamic Loss Due to Fitting
    0.709825,                 !- Heat Transmittance Coefficient UFactor for Duct Wall Construction
    1e-07;                    !- Overall Moisture Transmittance Coefficient from Air to Air

AirflowNetwork:Distribution:Component:Duct,
    ZoneReturn2_unit1,        !- Name
    5.75,                     !- Duct Length
    0.53209751117848,         !- Hydraulic Diameter
    0.222396856581532,        !- Cross Section Area
    0.0009,                   !- Surface Roughness
    9,                        !- Coefficient for Local Dynamic Loss Due to Fitting
    0.709825,                 !- Heat Transmittance Coefficient UFactor for Duct Wall Construction
    1e-07;                    !- Overall Moisture Transmittance Coefficient from Air to Air

AirflowNetwork:Distribution:Component:Duct,
    ZoneSupplyLink2_unit1 ATInlet Duct,    !- Name
    0.0001,                   !- Duct Length
    0.594903102826768,        !- Hydraulic Diameter
    0.277996070726916,        !- Cross Section Area
    0.0009,                   !- Surface Roughness
    0,                        !- Coefficient for Local Dynamic Loss Due to Fitting
    0.709825,                 !- Heat Transmittance Coefficient UFactor for Duct Wall Construction
    1e-07;                    !- Overall Moisture Transmittance Coefficient from Air to Air

AirflowNetwork:Distribution:Component:Duct,
    MainReturn_unit1,         !- Name
    1,                        !- Duct Length
    0.53209751117848,         !- Hydraulic Diameter
    0.222396856581532,        !- Cross Section Area
    0.0009,                   !- Surface Roughness
    0.01,                     !- Coefficient for Local Dynamic Loss Due to Fitting
    0.709825,                 !- Heat Transmittance Coefficient UFactor for Duct Wall Construction
    1e-07;                    !- Overall Moisture Transmittance Coefficient from Air to Air

AirflowNetwork:Distribution:Component:Duct,
    AirLoopReturn_unit1,      !- Name
    0.1,                      !- Duct Length
    0.53209751117848,         !- Hydraulic Diameter
    0.222396856581532,        !- Cross Section Area
    0.0001,                   !- Surface Roughness
    0,                        !- Coefficient for Local Dynamic Loss Due to Fitting
    0.709825,                 !- Heat Transmittance Coefficient UFactor for Duct Wall Construction
    1e-07;                    !- Overall Moisture Transmittance Coefficient from Air to Air

AirflowNetwork:Distribution:Component:Duct,
    AirLoopSupply_unit1,      !- Name
    0.1,                      !- Duct Length
    0.594903102826768,        !- Hydraulic Diameter
    0.277996070726916,        !- Cross Section Area
    0.0001,                   !- Surface Roughness
    0,                        !- Coefficient for Local Dynamic Loss Due to Fitting
    0.709825,                 !- Heat Transmittance Coefficient UFactor for Duct Wall Construction
    1e-07;                    !- Overall Moisture Transmittance Coefficient from Air to Air

AirflowNetwork:Distribution:Component:Duct,
    ZoneConnectionDuct_unit1,    !- Name
    0.1,                      !- Duct Length
    0.594903102826768,        !- Hydraulic Diameter
    0.277996070726916,        !- Cross Section Area
    0.0001,                   !- Surface Roughness
    0,                        !- Coefficient for Local Dynamic Loss Due to Fitting
    0.709825,                 !- Heat Transmittance Coefficient UFactor for Duct Wall Construction
    1e-07;                    !- Overall Moisture Transmittance Coefficient from Air to Air

AirflowNetwork:Distribution:Component:Fan,
    Supply Fan_unit1,         !- Fan Name
    Fan:OnOff;                !- Supply Fan Object Type

AirflowNetwork:Distribution:Component:Coil,
    DX Cooling Coil_unit1,    !- Coil Name
    Coil:Cooling:DX:SingleSpeed,    !- Coil Object Type
    0.1,                      !- Air Path Length
    1;                        !- Air Path Hydraulic Diameter

AirflowNetwork:Distribution:Component:Coil,
    Main electric Heating Coil_unit1,    !- Coil Name
    Coil:Heating:electric,    !- Coil Object Type
    0.1,                      !- Air Path Length
    1;                        !- Air Path Hydraulic Diameter

AirflowNetwork:Distribution:Linkage,
    MainSupplyLink_unit1,     !- Name
    EquipmentInletNode_unit1,    !- Node 1 Name
    SplitterNode_unit1,       !- Node 2 Name
    MainTrunk_unit1,          !- Component Name
    attic_unit1;              !- Thermal Zone Name

AirflowNetwork:Distribution:Linkage,
    ZoneSupplyLink_unit1,     !- Name
    SplitterNode_unit1,       !- Node 1 Name
    ZoneSupplyNode_unit1,     !- Node 2 Name
    ZoneSupply1_unit1,        !- Component Name
    attic_unit1;              !- Thermal Zone Name

AirflowNetwork:Distribution:Linkage,
    ZoneSupplyLink2_unit1,    !- Name
    ZoneSupplyNode_unit1,     !- Node 1 Name
    ZoneSupplyRegisterNode_unit1 ATInlet,    !- Node 2 Name
    ZoneSupply2_unit1,        !- Component Name
    living_unit1;             !- Thermal Zone Name

AirflowNetwork:Distribution:Linkage,
    ZoneSupplyLink2_unit1 ATInlet,    !- Name
    ZoneSupplyRegisterNode_unit1 ATInlet,    !- Node 1 Name
    ZoneSupplyRegisterNode_unit1,    !- Node 2 Name
    ZoneSupplyLink2_unit1 ATInlet Duct,    !- Component Name
    living_unit1;             !- Thermal Zone Name

AirflowNetwork:Distribution:Linkage,
    ZoneSupplyConnectionLink_unit1,    !- Name
    ZoneSupplyRegisterNode_unit1,    !- Node 1 Name
    living_unit1,             !- Node 2 Name
    ZoneConnectionDuct_unit1;    !- Component Name

AirflowNetwork:Distribution:Linkage,
    ZoneReturnConnectionLink_unit1,    !- Name
    living_unit1,             !- Node 1 Name
    ZoneOutletNode_unit1,     !- Node 2 Name
    ZoneConnectionDuct_unit1;    !- Component Name

AirflowNetwork:Distribution:Linkage,
    ZoneReturnLink1_unit1,    !- Name
    Zoneoutletnode_unit1,     !- Node 1 Name
    ZoneReturnNode_unit1,     !- Node 2 Name
    ZoneReturn1_unit1,        !- Component Name
    living_unit1;             !- Thermal Zone Name

AirflowNetwork:Distribution:Linkage,
    ZoneReturnLink2_unit1,    !- Name
    ZoneReturnNode_unit1,     !- Node 1 Name
    MixerNode_unit1,          !- Node 2 Name
    ZoneReturn2_unit1,        !- Component Name
    attic_unit1;              !- Thermal Zone Name

AirflowNetwork:Distribution:Linkage,
    MainReturnLink_unit1,     !- Name
    MixerNode_unit1,          !- Node 1 Name
    MainReturnNode_unit1,     !- Node 2 Name
    MainReturn_unit1,         !- Component Name
    attic_unit1;              !- Thermal Zone Name

AirflowNetwork:Distribution:Linkage,
    SystemReturnLink_unit1,    !- Name
    MainReturnNode_unit1,     !- Node 1 Name
    MainInletNode_unit1,      !- Node 2 Name
    AirLoopReturn_unit1;      !- Component Name

AirflowNetwork:Distribution:Linkage,
    SupplyFanLink_unit1,      !- Name
    MainInletNode_unit1,      !- Node 1 Name
    FanOutletNode_unit1,      !- Node 2 Name
    Supply Fan_unit1;         !- Component Name

AirflowNetwork:Distribution:Linkage,
    CoolingCoilLink_unit1,    !- Name
    FanOutletNode_unit1,      !- Node 1 Name
    HeatingInletNode_unit1,    !- Node 2 Name
    DX Cooling Coil_unit1;    !- Component Name

AirflowNetwork:Distribution:Linkage,
    EquipmentAirLoopLink_unit1,    !- Name
    HeatingOutletNode_unit1,    !- Node 1 Name
    EquipmentInletNode_unit1,    !- Node 2 Name
    AirLoopSupply_unit1;      !- Component Name

AirflowNetwork:Distribution:Linkage,
    HeatingCoilLink_unit1,    !- Name
    HeatingInletNode_unit1,    !- Node 1 Name
    HeatingOutletNode_unit1,    !- Node 2 Name
    Main electric Heating Coil_unit1;    !- Component Name

AirflowNetwork:Distribution:Linkage,
    ZoneSupplyLeakLink_unit1,    !- Name
    ZoneSupplyNode_unit1,     !- Node 1 Name
    attic_unit1,              !- Node 2 Name
    SupplyLeak1;              !- Component Name

AirflowNetwork:Distribution:Linkage,
    ZoneSupplyLeakLink2_unit1,    !- Name
    ZoneSupplyRegisterNode_unit1 ATInlet,    !- Node 1 Name
    living_unit1,             !- Node 2 Name
    SupplyLeak2;              !- Component Name

AirflowNetwork:Distribution:Linkage,
    ZoneReturnLeakLink_unit1,    !- Name
    living_unit1,             !- Node 1 Name
    ZoneReturnNode_unit1,     !- Node 2 Name
    ReturnLeak1;              !- Component Name

AirflowNetwork:Distribution:Linkage,
    ZoneReturnLeakLink2_unit1,    !- Name
    attic_unit1,              !- Node 1 Name
    ZoneReturnNode_unit1,     !- Node 2 Name
    ReturnLeak2;              !- Component Name

Exterior:Lights,
    Exterior-Lights_unit1,    !- Name
    ExteriorLighting,         !- Schedule Name
    43.2424607481559,         !- Design Level
    ,                         !- Control Option
    Exterior-Lights;          !- EndUse Subcategory

Exterior:Lights,
    Garage-Lights_unit1,      !- Name
    InteriorLightingHE,       !- Schedule Name
    7.16294617434682,         !- Design Level
    ,                         !- Control Option
    Garage-Lights;            !- EndUse Subcategory

DesignSpecification:OutdoorAir,
    SZ_DSOA_living_unit1,     !- Name
    Flow/Zone,                !- Outdoor Air Method
    0,                        !- Outdoor Air Flow per Person
    ,                         !- Outdoor Air Flow per Zone Floor Area
    0.0283168464628752;       !- Outdoor Air Flow per Zone

Sizing:Zone,
    living_unit1,             !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0075,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ_DSOA_living_unit1,     !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    ,                         !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    ,                         !- Zone Load Sizing Method
    ,                         !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    ,                         !- Zone Cooling Design Supply Air Humidity Ratio Difference
    ,                         !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    ;                         !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:System,
    Central System_unit1,     !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    autosize,                 !- Design Outdoor Air Flow Rate
    1,                        !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    11,                       !- Precool Design Temperature
    0.0075,                   !- Precool Design Humidity Ratio
    12,                       !- Central Cooling Design Supply Air Temperature
    50,                       !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.0075,                   !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    ,                         !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    ,                         !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ,                         !- System Outdoor Air Method
    1,                        !- Zone Maximum Outdoor Air Fraction
    FractionOfAutosizedCoolingCapacity,    !- Cooling Design Capacity Method
    autosize,                 !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    1.15,                     !- Fraction of Autosized Cooling Design Capacity
    FractionOfAutosizedHeatingCapacity,    !- Heating Design Capacity Method
    autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    1.25,                     !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

Sizing:Plant,
    DHW Loop_unit1,           !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    48.8888888888889,         !- Design Loop Exit Temperature
    5.55555555555556;         !- Loop Design Temperature Difference

ZoneControl:Thermostat,
    Zone Thermostat_unit1,    !- Name
    living_unit1,             !- Zone or ZoneList Name
    zone_control_type,        !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    thermostat_living Dual SP Control;    !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
    thermostat_living Dual SP Control,    !- Name
    heating_sch,              !- Heating Setpoint Temperature Schedule Name
    cooling_sch;              !- Cooling Setpoint Temperature Schedule Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    ZoneDirectAir_unit1,      !- Name
    PowerOutage_Avail,        !- Availability Schedule Name
    Zone Inlet Node_unit1 ATInlet,    !- Air Inlet Node Name
    Zone Inlet Node_unit1,    !- Air Outlet Node Name
    autosize,                 !- Maximum Air Flow Rate
    ,                         !- Design Specification Outdoor Air Object Name
    ;                         !- Per Person Ventilation Rate Mode

ZoneHVAC:AirDistributionUnit,
    ZoneDirectAir_unit1 ADU,    !- Name
    Zone Inlet Node_unit1,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    ZoneDirectAir_unit1;      !- Air Terminal Name

ZoneHVAC:EquipmentList,
    ZoneEquipment_unit1,      !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ZoneDirectAir_unit1 ADU,    !- Zone Equipment 1 Name
    2,                        !- Zone Equipment 1 Cooling Sequence
    2,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    WaterHeater:HeatPump:WrappedCondenser,    !- Zone Equipment 2 Object Type
    Water Heater_unit1,       !- Zone Equipment 2 Name
    1,                        !- Zone Equipment 2 Cooling Sequence
    1,                        !- Zone Equipment 2 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    Fan:ZoneExhaust,          !- Zone Equipment 3 Object Type
    Zone Exhaust Fan_unit1,    !- Zone Equipment 3 Name
    3,                        !- Zone Equipment 3 Cooling Sequence
    3,                        !- Zone Equipment 3 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 3 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentConnections,
    living_unit1,             !- Zone Name
    ZoneEquipment_unit1,      !- Zone Conditioning Equipment List Name
    zone inlet nodes_unit1,    !- Zone Air Inlet Node or NodeList Name
    Zone Exhaust Node_list_unit1,    !- Zone Air Exhaust Node or NodeList Name
    Zone Node_unit1,          !- Zone Air Node Name
    Zone Outlet Node_unit1;    !- Zone Return Air Node or NodeList Name

Fan:OnOff,
    Supply Fan_unit1,         !- Name
    PowerOutage_Avail,        !- Availability Schedule Name
    0.50054,                  !- Fan Total Efficiency
    400,                      !- Pressure Rise
    autosize,                 !- Maximum Flow Rate
    0.863,                    !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    air loop inlet node_unit1,    !- Air Inlet Node Name
    cooling coil air inlet node_unit1,    !- Air Outlet Node Name
    ,                         !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

Fan:OnOff,
    Heat Pump Water Heater Fan_unit1,    !- Name
    PowerOutage_Avail,        !- Availability Schedule Name
    0.7,                      !- Fan Total Efficiency
    100,                      !- Pressure Rise
    autosize,                 !- Maximum Flow Rate
    0.9,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    HPPlantAirOutletNode_unit1,    !- Air Inlet Node Name
    HPPlantFanAirOutletNode_unit1,    !- Air Outlet Node Name
    ,                         !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

Fan:ZoneExhaust,
    Zone Exhaust Fan_unit1,    !- Name
    PowerOutage_Avail,        !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    454.045717061016,         !- Pressure Rise
    0.0283168464628752,       !- Maximum Flow Rate
    Zone Exhaust Node_unit1,    !- Air Inlet Node Name
    zone exhaust fan outlet nodes_unit1,    !- Air Outlet Node Name
    Ventilation,              !- EndUse Subcategory
    ,                         !- Flow Fraction Schedule Name
    Decoupled;                !- System Availability Manager Coupling Mode

Coil:Cooling:DX:SingleSpeed,
    DX Cooling Coil_unit1,    !- Name
    PowerOutage_Avail,        !- Availability Schedule Name
    autosize,                 !- Gross Rated Total Cooling Capacity
    autosize,                 !- Gross Rated Sensible Heat Ratio
    4.30390188093723,         !- Gross Rated Cooling COP
    autosize,                 !- Rated Air Flow Rate
    ,                         !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate
    ,                         !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate
    Cooling Coil Air Inlet Node_unit1,    !- Air Inlet Node Name
    Heating Coil Air Inlet Node_unit1,    !- Air Outlet Node Name
    Cool-Cap-fT,              !- Total Cooling Capacity Function of Temperature Curve Name
    ConstantCubic,            !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Cool-EIR-fT,              !- Energy Input Ratio Function of Temperature Curve Name
    ConstantCubic,            !- Energy Input Ratio Function of Flow Fraction Curve Name
    Cool-PLF-fPLR,            !- Part Load Fraction Correlation Curve Name
    ,                         !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Nominal Time for Condensate Removal to Begin
    ,                         !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    ;                         !- Maximum Cycling Rate

Coil:Heating:electric,
    Main electric heating coil_unit1,    !- Name
    PowerOutage_Avail,        !- Availability Schedule Name
    1,                        !- Efficiency
    autosize,                 !- Nominal Capacity
    heating coil air inlet node_unit1,    !- Air Inlet Node Name
    air loop outlet node_unit1;    !- Air Outlet Node Name

Coil:WaterHeating:AirToWaterHeatPump:Wrapped,
    Heat Pump Water Heater Evaporator_unit1,    !- Name
    1500,                     !- Rated Heating Capacity
    4.05,                     !- Rated COP
    0.981,                    !- Rated Sensible Heat Ratio
    19.7,                     !- Rated Evaporator Inlet Air DryBulb Temperature
    13.5,                     !- Rated Evaporator Inlet Air WetBulb Temperature
    48.89,                    !- Rated Condenser Water Temperature
    0.189,                    !- Rated Evaporator Air Flow Rate
    yes,                      !- Evaporator Fan Power Included in Rated COP
    HPPlantAirInletNode_unit1,    !- Evaporator Air Inlet Node Name
    HPPlantAirOutletNode_unit1,    !- Evaporator Air Outlet Node Name
    ,                         !- Crankcase Heater Capacity
    ,                         !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                       !- Maximum Ambient Temperature for Crankcase Heater Operation
    WetBulbTemperature,       !- Evaporator Air Temperature Type for Curve Objects
    HPWH-Htg-Cap-fT,          !- Heating Capacity Function of Temperature Curve Name
    ,                         !- Heating Capacity Function of Air Flow Fraction Curve Name
    HPWH-Htg-COP-fT,          !- Heating COP Function of Temperature Curve Name
    ,                         !- Heating COP Function of Air Flow Fraction Curve Name
    HPWH-COP-fPLR;            !- Part Load Fraction Correlation Curve Name

AirLoopHVAC:UnitaryHeatCool,
    ACandF_unit1,             !- Name
    PowerOutage_Avail,        !- Availability Schedule Name
    air loop inlet node_unit1,    !- Unitary System Air Inlet Node Name
    air loop outlet node_unit1,    !- Unitary System Air Outlet Node Name
    fan_cycle,                !- Supply Air Fan Operating Mode Schedule Name
    80,                       !- Maximum Supply Air Temperature
    autosize,                 !- Cooling Supply Air Flow Rate
    autosize,                 !- Heating Supply Air Flow Rate
    0,                        !- No Load Supply Air Flow Rate
    living_unit1,             !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Fan Object Type
    Supply Fan_unit1,         !- Supply Fan Name
    BlowThrough,              !- Fan Placement
    Coil:Heating:electric,    !- Heating Coil Object Type
    Main electric Heating Coil_unit1,    !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    DX Cooling Coil_unit1,    !- Cooling Coil Name
    None;                     !- Dehumidification Control Type

AirLoopHVAC,
    Central System_unit1,     !- Name
    ,                         !- Controller List Name
    availability list,        !- Availability Manager List Name
    autosize,                 !- Design Supply Air Flow Rate
    Air Loop Branches_unit1,    !- Branch List Name
    ,                         !- Connector List Name
    Air Loop Inlet Node_unit1,    !- Supply Side Inlet Node Name
    Return Air Mixer Outlet_unit1,    !- Demand Side Outlet Node Name
    Zone Equipment Inlet Node_unit1,    !- Demand Side Inlet Node Names
    Air Loop Outlet Node_unit1;    !- Supply Side Outlet Node Names

AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter_unit1,    !- Name
    Zone Equipment Inlet Node_unit1,    !- Inlet Node Name
    Zone Inlet Node_unit1 ATInlet;    !- Outlet 1 Node Name

AirLoopHVAC:SupplyPath,
    SupplyPath_unit1,         !- Name
    Zone Equipment Inlet Node_unit1,    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    Zone Supply Air Splitter_unit1;    !- Component 1 Name

AirLoopHVAC:ZoneMixer,
    Zone Return Air Mixer_unit1,    !- Name
    Return Air Mixer Outlet_unit1,    !- Outlet Node Name
    Zone Outlet Node_unit1;    !- Inlet 1 Node Name

AirLoopHVAC:ReturnPath,
    ReturnPath_unit1,         !- Name
    Return Air Mixer Outlet_unit1,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    Zone Return Air Mixer_unit1;    !- Component 1 Name

Branch,
    Air Loop Main Branch_unit1,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:UnitaryHeatCool,    !- Component 1 Object Type
    ACandF_unit1,             !- Component 1 Name
    Air Loop Inlet Node_unit1,    !- Component 1 Inlet Node Name
    Air loop outlet node_unit1;    !- Component 1 Outlet Node Name

Branch,
    Mains Inlet Branch_unit1,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:VariableSpeed,       !- Component 1 Object Type
    Mains Pressure_unit1,     !- Component 1 Name
    Mains Inlet Node_unit1,    !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit1;    !- Component 1 Outlet Node Name

Branch,
    DHW Supply Outlet Branch_unit1,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Indoor,              !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit1,    !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit1,    !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit1;    !- Component 1 Outlet Node Name

Branch,
    DHW Demand Inlet Branch_unit1,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Indoor,              !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit1,    !- Component 1 Name
    DHW Demand Inlet Node_unit1,    !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit1;    !- Component 1 Outlet Node Name

Branch,
    Water Sink Branch_unit1,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    DHW Sinks_unit1,          !- Component 1 Name
    Water Sink Inlet Node_unit1,    !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit1;    !- Component 1 Outlet Node Name

Branch,
    Water Shower Branch_unit1,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    DHW Showers_unit1,        !- Component 1 Name
    Water Shower Inlet Node_unit1,    !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit1;    !- Component 1 Outlet Node Name

Branch,
    Water ClothesWasher Branch_unit1,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    DHW ClothesWasher_unit1,    !- Component 1 Name
    Water ClothesWasher Inlet Node_unit1,    !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit1;    !- Component 1 Outlet Node Name

Branch,
    Water Dishwasher Branch_unit1,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    DHW DishWasher_unit1,     !- Component 1 Name
    Water DishWasher Inlet Node_unit1,    !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit1;    !- Component 1 Outlet Node Name

Branch,
    Water Bath Branch_unit1,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    DHW Baths_unit1,          !- Component 1 Name
    Water Bath Inlet Node_unit1,    !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit1;    !- Component 1 Outlet Node Name

Branch,
    Mains Makeup Branch_unit1,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Mains Makeup Pipe_unit1,    !- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit1,    !- Component 1 Inlet Node Name
    Mains Makeup Node_unit1;    !- Component 1 Outlet Node Name

Branch,
    Water Heater Branch_unit1,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterHeater:HeatPump:WrappedCondenser,    !- Component 1 Object Type
    Water Heater_unit1,       !- Component 1 Name
    Water Heater Use Inlet Node_unit1,    !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit1;    !- Component 1 Outlet Node Name

BranchList,
    Air Loop Branches_unit1,    !- Name
    Air Loop Main Branch_unit1;    !- Branch 1 Name

BranchList,
    DHW Supply Branches_unit1,    !- Name
    Mains Inlet Branch_unit1,    !- Branch 1 Name
    Water Heater Branch_unit1,    !- Branch 2 Name
    DHW Supply Outlet Branch_unit1;    !- Branch 3 Name

BranchList,
    DHW Demand Branches_unit1,    !- Name
    DHW Demand Inlet Branch_unit1,    !- Branch 1 Name
    Water Sink Branch_unit1,    !- Branch 2 Name
    Water Shower Branch_unit1,    !- Branch 3 Name
    Water ClothesWasher Branch_unit1,    !- Branch 4 Name
    Water Dishwasher Branch_unit1,    !- Branch 5 Name
    Water Bath Branch_unit1,    !- Branch 6 Name
    Mains Makeup Branch_unit1;    !- Branch 7 Name

Connector:Splitter,
    DHW Demand Splitter_unit1,    !- Name
    DHW Demand Inlet Branch_unit1,    !- Inlet Branch Name
    Water Sink Branch_unit1,    !- Outlet Branch 1 Name
    Water Shower Branch_unit1,    !- Outlet Branch 2 Name
    Water ClothesWasher Branch_unit1,    !- Outlet Branch 3 Name
    Water Dishwasher Branch_unit1,    !- Outlet Branch 4 Name
    Water Bath Branch_unit1;    !- Outlet Branch 5 Name

Connector:Splitter,
    DHW Supply Splitter_unit1,    !- Name
    Mains Inlet Branch_unit1,    !- Inlet Branch Name
    Water Heater Branch_unit1;    !- Outlet Branch 1 Name

Connector:Mixer,
    DHW Demand Mixer_unit1,    !- Name
    Mains Makeup Branch_unit1,    !- Outlet Branch Name
    Water Sink Branch_unit1,    !- Inlet Branch 1 Name
    Water Shower Branch_unit1,    !- Inlet Branch 2 Name
    Water ClothesWasher Branch_unit1,    !- Inlet Branch 3 Name
    Water Dishwasher Branch_unit1,    !- Inlet Branch 4 Name
    Water Bath Branch_unit1;    !- Inlet Branch 5 Name

Connector:Mixer,
    DHW Supply Mixer_unit1,    !- Name
    DHW Supply Outlet Branch_unit1,    !- Outlet Branch Name
    Water Heater Branch_unit1;    !- Inlet Branch 1 Name

ConnectorList,
    DHW Demand Connectors_unit1,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    DHW Demand Splitter_unit1,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    DHW Demand Mixer_unit1;    !- Connector 2 Name

ConnectorList,
    DHW Supply Connectors_unit1,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    DHW Supply Splitter_unit1,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    DHW Supply Mixer_unit1;    !- Connector 2 Name

NodeList,
    Zone Inlet Nodes_unit1,    !- Name
    Zone Inlet Node_unit1;    !- Node 1 Name

NodeList,
    Zone Exhaust Node_list_unit1,    !- Name
    Zone Exhaust Node_unit1;    !- Node 1 Name

OutdoorAir:Node,
    HPPlantAirInletNode_unit1,    !- Name
    0.914355407629293;        !- Height Above Ground

Pipe:Adiabatic,
    Mains Makeup Pipe_unit1,    !- Name
    Mains Makeup Pipe Inlet Node_unit1,    !- Inlet Node Name
    Mains Makeup Node_unit1;    !- Outlet Node Name

Pipe:Indoor,
    DHW Demand Inlet Pipe_unit1,    !- Name
    Insulated Pipe,           !- Construction Name
    DHW Demand Inlet Node_unit1,    !- Fluid Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit1,    !- Fluid Outlet Node Name
    ZONE,                     !- Environment Type
    living_unit1,             !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Schedule Name
    ,                         !- Ambient Air Velocity Schedule Name
    0.02,                     !- Pipe Inside Diameter
    7;                        !- Pipe Length

Pipe:Indoor,
    DHW Supply Outlet Pipe_unit1,    !- Name
    Insulated Pipe,           !- Construction Name
    DHW Supply Outlet Pipe Inlet Node_unit1,    !- Fluid Inlet Node Name
    DHW Supply Outlet Node_unit1,    !- Fluid Outlet Node Name
    ZONE,                     !- Environment Type
    living_unit1,             !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Schedule Name
    ,                         !- Ambient Air Velocity Schedule Name
    0.02,                     !- Pipe Inside Diameter
    7;                        !- Pipe Length

Pump:VariableSpeed,
    Mains Pressure_unit1,     !- Name
    Mains Inlet Node_unit1,    !- Inlet Node Name
    Mains Pressure Outlet Node_unit1,    !- Outlet Node Name
    autosize,                 !- Design Maximum Flow Rate
    1,                        !- Design Pump Head
    0,                        !- Design Power Consumption
    1,                        !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    1,                        !- Coefficient 2 of the Part Load Performance Curve
    0,                        !- Coefficient 3 of the Part Load Performance Curve
    0,                        !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    Intermittent,             !- Pump Control Type
    PowerOutage_Avail;        !- Pump Flow Rate Schedule Name

WaterHeater:Stratified,
    Water Heater_Tank_unit1,    !- Name
    Water Heater,             !- EndUse Subcategory
    0.30283288,               !- Tank Volume
    1.594,                    !- Tank Height
    VerticalCylinder,         !- Tank Shape
    ,                         !- Tank Perimeter
    51,                       !- Maximum Temperature Limit
    MasterSlave,              !- Heater Priority Control
    dhw_setpt_hpwh,           !- Heater 1 Setpoint Temperature Schedule Name
    2,                        !- Heater 1 Deadband Temperature Difference
    4500,                     !- Heater 1 Capacity
    1.129,                    !- Heater 1 Height
    dhw_setpt_hpwh,           !- Heater 2 Setpoint Temperature Schedule Name
    2,                        !- Heater 2 Deadband Temperature Difference
    0,                        !- Heater 2 Capacity
    0.266,                    !- Heater 2 Height
    electricity,              !- Heater Fuel Type
    1,                        !- Heater Thermal Efficiency
    8.3,                      !- Off Cycle Parasitic Fuel Consumption Rate
    Electricity,              !- Off Cycle Parasitic Fuel Type
    0,                        !- Off Cycle Parasitic Heat Fraction to Tank
    1,                        !- Off Cycle Parasitic Height
    8.3,                      !- On Cycle Parasitic Fuel Consumption Rate
    Electricity,              !- On Cycle Parasitic Fuel Type
    0,                        !- On Cycle Parasitic Heat Fraction to Tank
    1,                        !- On Cycle Parasitic Height
    Zone,                     !- Ambient Temperature Indicator
    ,                         !- Ambient Temperature Schedule Name
    garage1,                  !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    0.232135950478784,        !- Uniform Skin Loss Coefficient per Unit Area to Ambient Temperature
    1,                        !- Skin Loss Fraction to Zone
    ,                         !- Off Cycle Flue Loss Coefficient to Ambient Temperature
    1,                        !- Off Cycle Flue Loss Fraction to Zone
    ,                         !- Peak Use Flow Rate
    ,                         !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Water Heater use inlet node_unit1,    !- Use Side Inlet Node Name
    Water Heater use outlet node_unit1,    !- Use Side Outlet Node Name
    1,                        !- Use Side Effectiveness
    0,                        !- Use Side Inlet Height
    autocalculate,            !- Use Side Outlet Height
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    1,                        !- Source Side Effectiveness
    0.7,                      !- Source Side Inlet Height
    0,                        !- Source Side Outlet Height
    Fixed,                    !- Inlet Mode
    autosize,                 !- Use Side Design Flow Rate
    autosize,                 !- Source Side Design Flow Rate
    1.5,                      !- Indirect Water Heating Recovery Time
    12;                       !- Number of Nodes

WaterHeater:Sizing,
    Water Heater_Tank_unit1,    !- WaterHeater Name
    ResidentialHUD-FHAMinimum,    !- Design Mode
    ,                         !- Time Storage Can Meet Peak Draw
    ,                         !- Time for Tank Recovery
    ,                         !- Nominal Tank Volume for Autosizing Plant Connections
    3,                        !- Number of Bedrooms
    3;                        !- Number of Bathrooms

WaterHeater:HeatPump:WrappedCondenser,
    Water Heater_unit1,       !- Name
    PowerOutage_Avail,        !- Availability Schedule Name
    Compressor Setpoint,      !- Compressor Setpoint Temperature Schedule Name
    5,                        !- Dead Band Temperature Difference
    0.0664166667,             !- Condenser Bottom Location
    0.8634166667,             !- Condenser Top Location
    autocalculate,            !- Evaporator Air Flow Rate
    OutdoorAirOnly,           !- Inlet Air Configuration
    ,                         !- Air Inlet Node Name
    ,                         !- Air Outlet Node Name
    HPPlantAirInletNode_unit1,    !- Outdoor Air Node Name
    HPPlantFanAirOutletNode_unit1,    !- Exhaust Air Node Name
    ,                         !- Inlet Air Temperature Schedule Name
    ,                         !- Inlet Air Humidity Schedule Name
    living_unit1,             !- Inlet Air Zone Name
    WaterHeater:Stratified,    !- Tank Object Type
    Water Heater_Tank_unit1,    !- Tank Name
    Water Heater use inlet node_unit1,    !- Tank Use Side Inlet Node Name
    Water Heater use outlet node_unit1,    !- Tank Use Side Outlet Node Name
    Coil:WaterHeating:AirToWaterHeatPump:Wrapped,    !- DX Coil Object Type
    Heat Pump Water Heater Evaporator_unit1,    !- DX Coil Name
    10,                       !- Minimum Inlet Air Temperature for Compressor Operation
    48.89,                    !- Maximum Inlet Air Temperature for Compressor Operation
    Outdoors,                 !- Compressor Location
    ,                         !- Compressor Ambient Temperature Schedule Name
    Fan:OnOff,                !- Fan Object Type
    Heat Pump Water Heater Fan_unit1,    !- Fan Name
    DrawThrough,              !- Fan Placement
    0,                        !- On Cycle Parasitic Electric Load
    0,                        !- Off Cycle Parasitic Electric Load
    ,                         !- Parasitic Heat Rejection Location
    ,                         !- Inlet Air Mixer Node Name
    ,                         !- Outlet Air Splitter Node Name
    ,                         !- Inlet Air Mixer Schedule Name
    MutuallyExclusive,        !- Tank Element Control Logic
    1.262,                    !- Control Sensor 1 Height In Stratified Tank
    0.75,                     !- Control Sensor 1 Weight
    0.464;                    !- Control Sensor 2 Height In Stratified Tank

PlantLoop,
    DHW Loop_unit1,           !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    DHW Loop Operation_unit1,    !- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_unit1,    !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature
    0,                        !- Minimum Loop Temperature
    autosize,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    autocalculate,            !- Plant Loop Volume
    Mains Inlet Node_unit1,    !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_unit1,    !- Plant Side Outlet Node Name
    DHW Supply Branches_unit1,    !- Plant Side Branch List Name
    DHW Supply Connectors_unit1,    !- Plant Side Connector List Name
    DHW Demand Inlet Node_unit1,    !- Demand Side Inlet Node Name
    Mains Makeup Node_unit1,    !- Demand Side Outlet Node Name
    DHW Demand Branches_unit1,    !- Demand Side Branch List Name
    DHW Demand Connectors_unit1,    !- Demand Side Connector List Name
    Optimal;                  !- Load Distribution Scheme

PlantEquipmentList,
    DHW Plant Equipment_unit1,    !- Name
    WaterHeater:HeatPump:WrappedCondenser,    !- Equipment 1 Object Type
    Water Heater_unit1;       !- Equipment 1 Name

PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_unit1,    !- Name
    0,                        !- Load Range 1 Lower Limit
    1000000000000000,         !- Load Range 1 Upper Limit
    DHW Plant Equipment_unit1;    !- Range 1 Equipment List Name

PlantEquipmentOperationSchemes,
    DHW Loop Operation_unit1,    !- Name
    PlantEquipmentOperation:HeatingLoad,    !- Control Scheme 1 Object Type
    DHW Control Scheme_unit1,    !- Control Scheme 1 Name
    PowerOutage_Avail;        !- Control Scheme 1 Schedule Name

AvailabilityManager:Scheduled,
    System availability,      !- Name
    PowerOutage_Avail;        !- Schedule Name

AvailabilityManagerAssignmentList,
    availability list,        !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    System availability;      !- Availability Manager 1 Name

SetpointManager:Scheduled,
    DHW Loop Setpoint Manager_unit1,    !- Name
    Temperature,              !- Control Variable
    DHWSupplySetpoint,        !- Schedule Name
    DHW Supply Outlet Node_unit1;    !- Setpoint Node or NodeList Name

WaterUse:Equipment,
    Clothes Washer_unit1,     !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    1.6219189818e-06,         !- Peak Flow Rate
    ClothesWasher_flow_sch,    !- Flow Rate Fraction Schedule Name
    CWWaterTempSchedule;      !- Target Temperature Schedule Name

WaterUse:Equipment,
    Dishwasher_unit1,         !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    6.36685353e-07,           !- Peak Flow Rate
    Dishwasher_flow_sch,      !- Flow Rate Fraction Schedule Name
    DWWaterTempSchedule;      !- Target Temperature Schedule Name

WaterUse:Equipment,
    Sinks_unit1,              !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    7.1934e-05,               !- Peak Flow Rate
    BA_sink_sch,              !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;     !- Target Temperature Schedule Name

WaterUse:Equipment,
    Showers_unit1,            !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    0.000141975,              !- Peak Flow Rate
    BA_shower_sch,            !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;     !- Target Temperature Schedule Name

WaterUse:Equipment,
    Baths_unit1,              !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    0.00027764,               !- Peak Flow Rate
    BA_bath_sch,              !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;     !- Target Temperature Schedule Name

WaterUse:Connections,
    DHW Sinks_unit1,          !- Name
    Water Sink Inlet Node_unit1,    !- Inlet Node Name
    Water Sink Outlet Node_unit1,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Sinks_unit1;              !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW Showers_unit1,        !- Name
    Water Shower Inlet Node_unit1,    !- Inlet Node Name
    Water Shower Outlet Node_unit1,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Showers_unit1;            !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW ClothesWasher_unit1,    !- Name
    Water ClothesWasher Inlet Node_unit1,    !- Inlet Node Name
    Water ClothesWasher Outlet Node_unit1,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Clothes Washer_unit1;     !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW DishWasher_unit1,     !- Name
    Water DishWasher Inlet Node_unit1,    !- Inlet Node Name
    Water DishWasher Outlet Node_unit1,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Dishwasher_unit1;         !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW Baths_unit1,          !- Name
    Water Bath Inlet Node_unit1,    !- Inlet Node Name
    Water Bath Outlet Node_unit1,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Baths_unit1;              !- Water Use Equipment 1 Name

Curve:Quadratic,
    HPWH-COP-fPLR,            !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    HPACCoolCapFFF,           !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    HPACCOOLEIRFFF,           !- Name
    1.156,                    !- Coefficient1 Constant
    -0.1816,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    HPACCOOLPLFFPLR,          !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    HPACHeatEIRFFF,           !- Name
    1.3824,                   !- Coefficient1 Constant
    -0.4336,                  !- Coefficient2 x
    0.0512,                   !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    ACCoolingCAPFFF,          !- Name
    0.718605468,              !- Coefficient1 Constant
    0.410099989,              !- Coefficient2 x
    -0.128705457,             !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    0,                        !- Minimum Curve Output
    2,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

Curve:Quadratic,
    ACCoolingEIRFFF,          !- Name
    1.32299905,               !- Coefficient1 Constant
    -0.477711207,             !- Coefficient2 x
    0.154712157,              !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    0,                        !- Minimum Curve Output
    2,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

Curve:Quadratic,
    ACCoolingPLFFPLR,         !- Name
    0.9,                      !- Coefficient1 Constant
    0.1,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    HPCoolingCAPFFF,          !- Name
    0.718664047,              !- Coefficient1 Constant
    0.41797409,               !- Coefficient2 x
    -0.136638137,             !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    0,                        !- Minimum Curve Output
    2,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

Curve:Quadratic,
    HPCoolingEIRFFF,          !- Name
    1.143487507,              !- Coefficient1 Constant
    -0.13943972,              !- Coefficient2 x
    -0.004047787,             !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    0,                        !- Minimum Curve Output
    2,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

Curve:Quadratic,
    HPCOOLPLFFPLR,            !- Name
    0.9,                      !- Coefficient1 Constant
    0.1,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    HPHeatingCAPFFF,          !- Name
    0.694045465,              !- Coefficient1 Constant
    0.474207981,              !- Coefficient2 x
    -0.168253446,             !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    0,                        !- Minimum Curve Output
    2,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

Curve:Quadratic,
    HPHeatingEIRFFF,          !- Name
    2.185418751,              !- Coefficient1 Constant
    -1.942827919,             !- Coefficient2 x
    0.757409168,              !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    0,                        !- Minimum Curve Output
    2,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

Curve:Quadratic,
    HPHeatPLFFPLR,            !- Name
    0.9,                      !- Coefficient1 Constant
    0.1,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    HPLowStageHeatingCAPFFF,    !- Name
    0.741466907,              !- Coefficient1 Constant
    0.378645444,              !- Coefficient2 x
    -0.119754733,             !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    0,                        !- Minimum Curve Output
    2,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

Curve:Quadratic,
    HPLowStageHeatingEIRFFF,    !- Name
    2.153618211,              !- Coefficient1 Constant
    -1.737190609,             !- Coefficient2 x
    0.584269478,              !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    0,                        !- Minimum Curve Output
    2,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

Curve:Quadratic,
    HPHighStageHeatingCAPFFF,    !- Name
    0.76634609,               !- Coefficient1 Constant
    0.32840943,               !- Coefficient2 x
    -0.094701495,             !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    0,                        !- Minimum Curve Output
    2,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

Curve:Quadratic,
    HPHighStageHeatingEIRFFF,    !- Name
    2.001041353,              !- Coefficient1 Constant
    -1.58869128,              !- Coefficient2 x
    0.587593517,              !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    0,                        !- Minimum Curve Output
    2,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

Curve:Quadratic,
    HP2StageHeatingPLFFPLR,    !- Name
    0.93,                     !- Coefficient1 Constant
    0.07,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    HPLowStageCoolingCAPFFF,    !- Name
    0.655239515,              !- Coefficient1 Constant
    0.511655216,              !- Coefficient2 x
    -0.166894731,             !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    0,                        !- Minimum Curve Output
    2,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

Curve:Quadratic,
    HPLowStageCoolingEIRFFF,    !- Name
    1.639108268,              !- Coefficient1 Constant
    -0.998953996,             !- Coefficient2 x
    0.359845728,              !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    0,                        !- Minimum Curve Output
    2,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

Curve:Quadratic,
    HPHighStageCoolingCAPFFF,    !- Name
    0.618281092,              !- Coefficient1 Constant
    0.569060264,              !- Coefficient2 x
    -0.187341356,             !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    0,                        !- Minimum Curve Output
    2,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

Curve:Quadratic,
    HPHighStageCoolingEIRFFF,    !- Name
    1.570774717,              !- Coefficient1 Constant
    -0.914152018,             !- Coefficient2 x
    0.343377302,              !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    0,                        !- Minimum Curve Output
    2,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

Curve:Quadratic,
    HP2StageCoolingPLFFPLR,    !- Name
    0.93,                     !- Coefficient1 Constant
    0.07,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    ACLowStageCoolingCAPFFF,    !- Name
    0.65673024,               !- Coefficient1 Constant
    0.516470835,              !- Coefficient2 x
    -0.172887149,             !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    0,                        !- Minimum Curve Output
    2,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

Curve:Quadratic,
    ACLowStageCoolingEIRFFF,    !- Name
    1.562945114,              !- Coefficient1 Constant
    -0.791859997,             !- Coefficient2 x
    0.230030877,              !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    0,                        !- Minimum Curve Output
    2,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

Curve:Quadratic,
    ACHighStageCoolingCAPFFF,    !- Name
    0.690334551,              !- Coefficient1 Constant
    0.464383753,              !- Coefficient2 x
    -0.154507638,             !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    0,                        !- Minimum Curve Output
    2,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

Curve:Quadratic,
    ACHighStageCoolingEIRFFF,    !- Name
    1.31565404,               !- Coefficient1 Constant
    -0.482467162,             !- Coefficient2 x
    0.166239001,              !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    0,                        !- Minimum Curve Output
    2,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

Curve:Quadratic,
    AC2StageCoolingPLFFPLR,    !- Name
    0.93,                     !- Coefficient1 Constant
    0.07,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Cool-PLF-fPLR,            !- Name
    0.80141423,               !- Coefficient1 Constant
    0.23744685,               !- Coefficient2 x
    -0.0393773,               !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0.7,                      !- Minimum Curve Output
    1;                        !- Maximum Curve Output

Curve:Cubic,
    HPACHeatCapFT,            !- Name
    0.758746,                 !- Coefficient1 Constant
    0.027626,                 !- Coefficient2 x
    0.000148716,              !- Coefficient3 x2
    3.4992e-06,               !- Coefficient4 x3
    -20,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Curve:Cubic,
    HPACHeatCapFFF,           !- Name
    0.84,                     !- Coefficient1 Constant
    0.16,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Cubic,
    HPACHeatEIRFT,            !- Name
    1.19248,                  !- Coefficient1 Constant
    -0.0300438,               !- Coefficient2 x
    0.00103745,               !- Coefficient3 x2
    -2.3328e-05,              !- Coefficient4 x3
    -20,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Curve:Cubic,
    Fan-EIR-fPLR,             !- Name
    0,                        !- Coefficient1 Constant
    1,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Curve Output
    1;                        !- Maximum Curve Output

Curve:Cubic,
    ConstantCubic,            !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    -100,                     !- Minimum Value of x
    100;                      !- Maximum Value of x

Curve:Biquadratic,
    HPWH-Htg-Cap-fT,          !- Name
    0.563,                    !- Coefficient1 Constant
    0.0437,                   !- Coefficient2 x
    3.9e-05,                  !- Coefficient3 x2
    0.0055,                   !- Coefficient4 y
    -0.000148,                !- Coefficient5 y2
    -0.000145,                !- Coefficient6 xy
    0,                        !- Minimum Value of x
    100,                      !- Maximum Value of x
    0,                        !- Minimum Value of y
    100,                      !- Maximum Value of y
    0;                        !- Minimum Curve Output

Curve:Biquadratic,
    HPWH-Htg-COP-fT,          !- Name
    1.1332,                   !- Coefficient1 Constant
    0.063,                    !- Coefficient2 x
    -9.79e-05,                !- Coefficient3 x2
    -0.00972,                 !- Coefficient4 y
    -2.14e-05,                !- Coefficient5 y2
    -0.000686,                !- Coefficient6 xy
    0,                        !- Minimum Value of x
    100,                      !- Maximum Value of x
    0,                        !- Minimum Value of y
    100;                      !- Maximum Value of y

Curve:Biquadratic,
    HPWHHeatingCapFTemp,      !- Name
    0.369827,                 !- Coefficient1 Constant
    0.043341,                 !- Coefficient2 x
    -0.00023,                 !- Coefficient3 x2
    0.000466,                 !- Coefficient4 y
    2.6e-05,                  !- Coefficient5 y2
    -0.00027,                 !- Coefficient6 xy
    0,                        !- Minimum Value of x
    40,                       !- Maximum Value of x
    20,                       !- Minimum Value of y
    90,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    HPWHHeatingCOPFTemp,      !- Name
    1.19713,                  !- Coefficient1 Constant
    0.077849,                 !- Coefficient2 x
    -1.6e-06,                 !- Coefficient3 x2
    -0.02675,                 !- Coefficient4 y
    0.000296,                 !- Coefficient5 y2
    -0.00112,                 !- Coefficient6 xy
    0,                        !- Minimum Value of x
    40,                       !- Maximum Value of x
    20,                       !- Minimum Value of y
    90,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    HPACCoolCapFT,            !- Name
    0.766956,                 !- Coefficient1 Constant
    0.0107756,                !- Coefficient2 x
    -4.14703e-05,             !- Coefficient3 x2
    0.00134961,               !- Coefficient4 y
    -0.000261144,             !- Coefficient5 y2
    0.000457488,              !- Coefficient6 xy
    12.77778,                 !- Minimum Value of x
    23.88889,                 !- Maximum Value of x
    21.11111,                 !- Minimum Value of y
    46.11111;                 !- Maximum Value of y

Curve:Biquadratic,
    HPACCOOLEIRFT,            !- Name
    0.297145,                 !- Coefficient1 Constant
    0.0430933,                !- Coefficient2 x
    -0.000748766,             !- Coefficient3 x2
    0.00597727,               !- Coefficient4 y
    0.000482112,              !- Coefficient5 y2
    -0.000956448,             !- Coefficient6 xy
    12.77778,                 !- Minimum Value of x
    23.88889,                 !- Maximum Value of x
    21.11111,                 !- Minimum Value of y
    46.11111;                 !- Maximum Value of y

Curve:Biquadratic,
    Defrost_EIR_FT,           !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    0,                        !- Minimum Value of x
    100,                      !- Maximum Value of x
    0,                        !- Minimum Value of y
    100;                      !- Maximum Value of y

Curve:Biquadratic,
    dummy-waste-heat-curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    0,                        !- Minimum Value of x
    50,                       !- Maximum Value of x
    0,                        !- Minimum Value of y
    50,                       !- Maximum Value of y
    1,                        !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless,            !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    ACCoolingCAPFTemp,        !- Name
    1.5509,                   !- Coefficient1 Constant
    -0.07505,                 !- Coefficient2 x
    0.0031,                   !- Coefficient3 x2
    0.0024,                   !- Coefficient4 y
    -5e-05,                   !- Coefficient5 y2
    -0.00043,                 !- Coefficient6 xy
    0,                        !- Minimum Value of x
    50,                       !- Maximum Value of x
    0,                        !- Minimum Value of y
    50,                       !- Maximum Value of y
    0,                        !- Minimum Curve Output
    5,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    ACCoolingEIRFTemp,        !- Name
    -0.30428,                 !- Coefficient1 Constant
    0.11805,                  !- Coefficient2 x
    -0.00342,                 !- Coefficient3 x2
    -0.00626,                 !- Coefficient4 y
    0.0007,                   !- Coefficient5 y2
    -0.00047,                 !- Coefficient6 xy
    0,                        !- Minimum Value of x
    50,                       !- Maximum Value of x
    0,                        !- Minimum Value of y
    50,                       !- Maximum Value of y
    0,                        !- Minimum Curve Output
    5,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    HPCoolingCAPFTemp,        !- Name
    1.55736,                  !- Coefficient1 Constant
    -0.074448,                !- Coefficient2 x
    0.003099,                 !- Coefficient3 x2
    0.00146,                  !- Coefficient4 y
    -4.1e-05,                 !- Coefficient5 y2
    -0.000427,                !- Coefficient6 xy
    0,                        !- Minimum Value of x
    50,                       !- Maximum Value of x
    0,                        !- Minimum Value of y
    50,                       !- Maximum Value of y
    0,                        !- Minimum Curve Output
    5,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    HPCoolingEIRFTemp,        !- Name
    -0.350448,                !- Coefficient1 Constant
    0.11681,                  !- Coefficient2 x
    -0.0034,                  !- Coefficient3 x2
    -0.001226,                !- Coefficient4 y
    0.000601,                 !- Coefficient5 y2
    -0.000467,                !- Coefficient6 xy
    0,                        !- Minimum Value of x
    50,                       !- Maximum Value of x
    0,                        !- Minimum Value of y
    50,                       !- Maximum Value of y
    0,                        !- Minimum Curve Output
    5,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    HPHeatingCAPFTemp,        !- Name
    0.876825,                 !- Coefficient1 Constant
    -0.002955,                !- Coefficient2 x
    -5.8e-05,                 !- Coefficient3 x2
    0.025335,                 !- Coefficient4 y
    0.000196,                 !- Coefficient5 y2
    -4.3e-05,                 !- Coefficient6 xy
    0,                        !- Minimum Value of x
    50,                       !- Maximum Value of x
    0,                        !- Minimum Value of y
    50,                       !- Maximum Value of y
    0,                        !- Minimum Curve Output
    5,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    HPHeatingEIRFTemp,        !- Name
    0.704658,                 !- Coefficient1 Constant
    0.008767,                 !- Coefficient2 x
    0.000625,                 !- Coefficient3 x2
    -0.009037,                !- Coefficient4 y
    0.000738,                 !- Coefficient5 y2
    -0.001025,                !- Coefficient6 xy
    0,                        !- Minimum Value of x
    50,                       !- Maximum Value of x
    0,                        !- Minimum Value of y
    50,                       !- Maximum Value of y
    0,                        !- Minimum Curve Output
    5,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    HPLowStageHeatingCAPFTemp,    !- Name
    0.84613,                  !- Coefficient1 Constant
    -0.002279,                !- Coefficient2 x
    -4.7e-05,                 !- Coefficient3 x2
    0.026703,                 !- Coefficient4 y
    0.000201,                 !- Coefficient5 y2
    -7.9e-05,                 !- Coefficient6 xy
    0,                        !- Minimum Value of x
    50,                       !- Maximum Value of x
    0,                        !- Minimum Value of y
    50,                       !- Maximum Value of y
    0,                        !- Minimum Curve Output
    5,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    HPLowStageHeatingEIRFTemp,    !- Name
    0.551837,                 !- Coefficient1 Constant
    0.02038,                  !- Coefficient2 x
    0.000546,                 !- Coefficient3 x2
    -0.009638,                !- Coefficient4 y
    0.000785,                 !- Coefficient5 y2
    -0.00125,                 !- Coefficient6 xy
    0,                        !- Minimum Value of x
    50,                       !- Maximum Value of x
    0,                        !- Minimum Value of y
    50,                       !- Maximum Value of y
    0,                        !- Minimum Curve Output
    5,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    HPHighStageHeatingCAPFTemp,    !- Name
    0.818223,                 !- Coefficient1 Constant
    0.001981,                 !- Coefficient2 x
    -0.000203,                !- Coefficient3 x2
    0.028703,                 !- Coefficient4 y
    0.000207,                 !- Coefficient5 y2
    -7.1e-05,                 !- Coefficient6 xy
    0,                        !- Minimum Value of x
    50,                       !- Maximum Value of x
    0,                        !- Minimum Value of y
    50,                       !- Maximum Value of y
    0,                        !- Minimum Curve Output
    5,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    HPHighStageHeatingEIRFTemp,    !- Name
    0.81584,                  !- Coefficient1 Constant
    -0.00615,                 !- Coefficient2 x
    0.001021,                 !- Coefficient3 x2
    -0.001301,                !- Coefficient4 y
    0.001083,                 !- Coefficient5 y2
    -0.001487,                !- Coefficient6 xy
    0,                        !- Minimum Value of x
    50,                       !- Maximum Value of x
    0,                        !- Minimum Value of y
    50,                       !- Maximum Value of y
    0,                        !- Minimum Curve Output
    5,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    HPLowStageCoolingCAPFTemp,    !- Name
    1.658788,                 !- Coefficient1 Constant
    -0.083453,                !- Coefficient2 x
    0.003424,                 !- Coefficient3 x2
    0.002433,                 !- Coefficient4 y
    -4.5e-05,                 !- Coefficient5 y2
    -0.000534,                !- Coefficient6 xy
    0,                        !- Minimum Value of x
    50,                       !- Maximum Value of x
    0,                        !- Minimum Value of y
    50,                       !- Maximum Value of y
    0,                        !- Minimum Curve Output
    5,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    HPLowStageCoolingEIRFTemp,    !- Name
    -0.582916,                !- Coefficient1 Constant
    0.158101,                 !- Coefficient2 x
    -0.004398,                !- Coefficient3 x2
    -0.020335,                !- Coefficient4 y
    0.00108,                  !- Coefficient5 y2
    -0.00064,                 !- Coefficient6 xy
    0,                        !- Minimum Value of x
    50,                       !- Maximum Value of x
    0,                        !- Minimum Value of y
    50,                       !- Maximum Value of y
    0,                        !- Minimum Curve Output
    5,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    HPHighStageCoolingCAPFTemp,    !- Name
    1.472738,                 !- Coefficient1 Constant
    -0.067222,                !- Coefficient2 x
    0.00292,                  !- Coefficient3 x2
    5.2e-05,                  !- Coefficient4 y
    -3e-05,                   !- Coefficient5 y2
    -0.000359,                !- Coefficient6 xy
    0,                        !- Minimum Value of x
    50,                       !- Maximum Value of x
    0,                        !- Minimum Value of y
    50,                       !- Maximum Value of y
    0,                        !- Minimum Curve Output
    5,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    HPHighStageCoolingEIRFTemp,    !- Name
    -0.488196,                !- Coefficient1 Constant
    0.099162,                 !- Coefficient2 x
    -0.00237,                 !- Coefficient3 x2
    0.019503,                 !- Coefficient4 y
    0.00043,                  !- Coefficient5 y2
    -0.001097,                !- Coefficient6 xy
    0,                        !- Minimum Value of x
    50,                       !- Maximum Value of x
    0,                        !- Minimum Value of y
    50,                       !- Maximum Value of y
    0,                        !- Minimum Curve Output
    5,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    ACLowStageCoolingCAPFTemp,    !- Name
    1.66458,                  !- Coefficient1 Constant
    -0.08039,                 !- Coefficient2 x
    0.0033,                   !- Coefficient3 x2
    0.00124,                  !- Coefficient4 y
    -3e-05,                   !- Coefficient5 y2
    -0.00052,                 !- Coefficient6 xy
    0,                        !- Minimum Value of x
    50,                       !- Maximum Value of x
    0,                        !- Minimum Value of y
    50,                       !- Maximum Value of y
    0,                        !- Minimum Curve Output
    5,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    ACLowStageCoolingEIRFTemp,    !- Name
    -0.42738,                 !- Coefficient1 Constant
    0.14191,                  !- Coefficient2 x
    -0.00412,                 !- Coefficient3 x2
    -0.01406,                 !- Coefficient4 y
    0.00083,                  !- Coefficient5 y2
    -0.00043,                 !- Coefficient6 xy
    0,                        !- Minimum Value of x
    50,                       !- Maximum Value of x
    0,                        !- Minimum Value of y
    50,                       !- Maximum Value of y
    0,                        !- Minimum Curve Output
    5,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    ACHighStageCoolingCAPFTemp,    !- Name
    1.36788,                  !- Coefficient1 Constant
    -0.06257,                 !- Coefficient2 x
    0.0028,                   !- Coefficient3 x2
    0.00504,                  !- Coefficient4 y
    -7e-05,                   !- Coefficient5 y2
    -0.00045,                 !- Coefficient6 xy
    0,                        !- Minimum Value of x
    50,                       !- Maximum Value of x
    0,                        !- Minimum Value of y
    50,                       !- Maximum Value of y
    0,                        !- Minimum Curve Output
    5,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    ACHighStageCoolingEIRFTemp,    !- Name
    0.04232,                  !- Coefficient1 Constant
    0.07892,                  !- Coefficient2 x
    -0.00238,                 !- Coefficient3 x2
    -0.00304,                 !- Coefficient4 y
    0.00053,                  !- Coefficient5 y2
    -0.00032,                 !- Coefficient6 xy
    0,                        !- Minimum Value of x
    50,                       !- Maximum Value of x
    0,                        !- Minimum Value of y
    50,                       !- Maximum Value of y
    0,                        !- Minimum Curve Output
    5,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    Cool-Cap-fT,              !- Name
    1.26489391,               !- Coefficient1 Constant
    -0.035054982,             !- Coefficient2 x
    0.00211086,               !- Coefficient3 x2
    -0.001526886,             !- Coefficient4 y
    -7.0308e-06,              !- Coefficient5 y2
    -0.0004691844,            !- Coefficient6 xy
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    -100,                     !- Minimum Value of y
    100;                      !- Maximum Value of y

Curve:Biquadratic,
    Cool-EIR-fT,              !- Name
    0.38402403,               !- Coefficient1 Constant
    0.029696724,              !- Coefficient2 x
    -0.0011329308,            !- Coefficient3 x2
    0.006490674,              !- Coefficient4 y
    0.0002626992,             !- Coefficient5 y2
    -0.0001207224,            !- Coefficient6 xy
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    -100,                     !- Minimum Value of y
    100;                      !- Maximum Value of y

Output:VariableDictionary,
    Regular;                  !- Key Field

Output:Constructions,
    Constructions,            !- Details Type 1
    Materials;                !- Details Type 2

Output:Table:SummaryReports,
    InputVerificationandResultsSummary,    !- Report 1 Name
    EquipmentSummary,         !- Report 2 Name
    ClimaticDataSummary,      !- Report 3 Name
    EnvelopeSummary,          !- Report 4 Name
    AllSummary;               !- Report 5 Name

Output:Table:Monthly,
    FanSplit,                 !- Name
    3,                        !- Digits After Decimal
    Air System Cooling Coil Total Cooling Energy,    !- Variable or Meter 1 Name
    HoursNonZero,             !- Aggregation Type for Variable or Meter 1
    Air System Fan Electricity Energy,    !- Variable or Meter 2 Name
    SumOrAverageDuringHoursShown,    !- Aggregation Type for Variable or Meter 2
    Air System Heating Coil Total Heating Energy,    !- Variable or Meter 3 Name
    HoursNonZero,             !- Aggregation Type for Variable or Meter 3
    Air System Fan Electricity Energy,    !- Variable or Meter 4 Name
    SumOrAverageDuringHoursShown,    !- Aggregation Type for Variable or Meter 4
    Air System Fan Electricity Energy,    !- Variable or Meter 5 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 5

Output:Table:Monthly,
    CoilLoads,                !- Name
    2,                        !- Digits After Decimal
    Heating Coil Heating Rate,    !- Variable or Meter 1 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 1
    Heating Coil Air Heating Rate,    !- Variable or Meter 2 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 2
    Cooling Coil Total Cooling Rate,    !- Variable or Meter 3 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 3

Output:Table:Monthly,
    Water Heater: Loads,      !- Name
    2,                        !- Digits After Decimal
    Water Heater Total Demand Rate,    !- Variable or Meter 1 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 1
    Water Heater Total Demand Energy,    !- Variable or Meter 2 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 2
    Cooling Coil Water Heating Electricity Rate,    !- Variable or Meter 3 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 3
    Cooling Coil Total Water Heating Energy,    !- Variable or Meter 4 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 4

Output:Table:Monthly,
    Heating and Cooling Loads,    !- Name
    2,                        !- Digits After Decimal
    Zone Air System Sensible Cooling Energy,    !- Variable or Meter 1 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 1
    Zone Air System Sensible Heating Energy,    !- Variable or Meter 2 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
    Lighting Loads,           !- Name
    2,                        !- Digits After Decimal
    Zone Lights Electric Consumption,    !- Variable or Meter 1 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 1
    Exterior Lights Electric Consumption,    !- Variable or Meter 2 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
    InternalGains,            !- Name
    2,                        !- Digits After Decimal
    Zone People Total Heat Gain,    !- Variable or Meter 1 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 1
    Zone Lights Total Heat Gain,    !- Variable or Meter 2 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 2
    Zone Electric Equipment Total Heat Gain,    !- Variable or Meter 3 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 3
    Zone Gas Equipment Total Heat Gain,    !- Variable or Meter 4 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 4
    Zone Other Equipment Total Heat Gain,    !- Variable or Meter 5 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 5
    Zone Total Internal Total Heat Gain,    !- Variable or Meter 6 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 6

OutputControl:Table:Style,
    CommaAndHTML,             !- Column Separator
    InchPound;                !- Unit Conversion