!- Windows Line endings 

Version,
    25.1;                     !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    No,                       !- Do Plant Sizing Calculation
    Yes,                      !- Run Simulation for Sizing Periods
    Yes,                      !- Run Simulation for Weather File Run Periods
    ,                         !- Do HVAC Sizing Simulation for Sizing Periods
    ;                         !- Maximum Number of HVAC Sizing Simulation Passes

Building,
    US+SF+CZ5A+hp+heatedbsmt+IECC_2024,    !- Name
    0,                        !- North Axis
    Suburbs,                  !- Terrain
    0.04,                     !- Loads Convergence Tolerance Value
    0.4,                      !- Temperature Convergence Tolerance Value
    FullExterior,             !- Solar Distribution
    25,                       !- Maximum Number of Warmup Days
    6;                        !- Minimum Number of Warmup Days

SurfaceConvectionAlgorithm:Inside,
    TARP;                     !- Algorithm

Timestep,
    6;                        !- Number of Timesteps per Hour

Site:Location,
    Buffalo.Niagara.Intl.AP_NY_USA WMO=725280,    !- Name
    42.94,                    !- Latitude
    -78.74,                   !- Longitude
    -5,                       !- Time Zone
    215;                      !- Elevation

SizingPeriod:DesignDay,
    Buffalo.Niagara.Intl.AP_NY_USA Ann Htg 99.6% Condns DB,    !- Name
    1,                        !- Month
    21,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    -16.3,                    !- Maximum DryBulb Temperature
    0,                        !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    -16.3,                    !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    98769,                    !- Barometric Pressure
    5.1,                      !- Wind Speed
    270,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0;                        !- Sky Clearness

SizingPeriod:DesignDay,
    Buffalo.Niagara.Intl.AP_NY_USA Ann Clg .4% Condns DB=>MWB,    !- Name
    7,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    30.3,                     !- Maximum DryBulb Temperature
    9.3,                      !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    21.8,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    98769,                    !- Barometric Pressure
    5.7,                      !- Wind Speed
    240,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAETau,                !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    0.462,                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    2.001;                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud

RunPeriod,
    annual,                   !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    ,                         !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    ,                         !- End Year
    Sunday,                   !- Day of Week for Start Day
    Yes,                      !- Use Weather File Holidays and Special Days
    Yes,                      !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes,                      !- Use Weather File Snow Indicators
    ;                         !- Treat Weather as Actual

Site:WaterMainsTemperature,
    Correlation,              !- Calculation Method
    ,                         !- Temperature Schedule Name
    8.96666666666667,         !- Annual Average Outdoor Air Temperature
    26.2;                     !- Maximum Difference In Monthly Average Outdoor Air Temperatures

ScheduleTypeLimits,
    any number;               !- Name

ScheduleTypeLimits,
    On/Off,                   !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Discrete;                 !- Numeric Type

ScheduleTypeLimits,
    control_type,             !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    Discrete;                 !- Numeric Type

ScheduleTypeLimits,
    fraction,                 !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Continuous;               !- Numeric Type

ScheduleTypeLimits,
    Temperature,              !- Name
    -60,                      !- Lower Limit Value
    200,                      !- Upper Limit Value
    Continuous;               !- Numeric Type

Schedule:Day:Hourly,
    OccupancyDay,             !- Name
    Fraction,                 !- Schedule Type Limits Name
    1,                        !- Hour 1
    1,                        !- Hour 2
    1,                        !- Hour 3
    1,                        !- Hour 4
    1,                        !- Hour 5
    1,                        !- Hour 6
    1,                        !- Hour 7
    0.8831,                   !- Hour 8
    0.40861,                  !- Hour 9
    0.24189,                  !- Hour 10
    0.24189,                  !- Hour 11
    0.24189,                  !- Hour 12
    0.24189,                  !- Hour 13
    0.24189,                  !- Hour 14
    0.24189,                  !- Hour 15
    0.24189,                  !- Hour 16
    0.29498,                  !- Hour 17
    0.5531,                   !- Hour 18
    0.89693,                  !- Hour 19
    0.89693,                  !- Hour 20
    0.89693,                  !- Hour 21
    1,                        !- Hour 22
    1,                        !- Hour 23
    1;                        !- Hour 24

Schedule:Day:Hourly,
    LightingDay,              !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.0625,                   !- Hour 1
    0.0625,                   !- Hour 2
    0.0625,                   !- Hour 3
    0.0625,                   !- Hour 4
    0.1875,                   !- Hour 5
    0.390625,                 !- Hour 6
    0.4375,                   !- Hour 7
    0.390625,                 !- Hour 8
    0.171875,                 !- Hour 9
    0.1171875,                !- Hour 10
    0.1171875,                !- Hour 11
    0.1171875,                !- Hour 12
    0.1171875,                !- Hour 13
    0.1171875,                !- Hour 14
    0.1171875,                !- Hour 15
    0.203125,                 !- Hour 16
    0.4375,                   !- Hour 17
    0.609375,                 !- Hour 18
    0.8203125,                !- Hour 19
    0.984375,                 !- Hour 20
    1,                        !- Hour 21
    0.6875,                   !- Hour 22
    0.3828125,                !- Hour 23
    0.15625;                  !- Hour 24

Schedule:Day:Hourly,
    LightingDay_EELighting_OccSensors,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.065170403,              !- Hour 1
    0.065170403,              !- Hour 2
    0.065170403,              !- Hour 3
    0.065170403,              !- Hour 4
    0.195511208,              !- Hour 5
    0.407315016,              !- Hour 6
    0.456192818,              !- Hour 7
    0.407315016,              !- Hour 8
    0.179218607,              !- Hour 9
    0.122194505,              !- Hour 10
    0.122194505,              !- Hour 11
    0.122194505,              !- Hour 12
    0.122194505,              !- Hour 13
    0.122194505,              !- Hour 14
    0.122194505,              !- Hour 15
    0.211803808,              !- Hour 16
    0.456192818,              !- Hour 17
    0.635411425,              !- Hour 18
    0.855361533,              !- Hour 19
    0.947933128,              !- Hour 20
    0.947933128,              !- Hour 21
    0.716874428,              !- Hour 22
    0.399168715,              !- Hour 23
    0.162926006;              !- Hour 24

Schedule:Day:Hourly,
    LightingDay_EELighting_Garage_OccSensors,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.048125,                 !- Hour 1
    0.048125,                 !- Hour 2
    0.048125,                 !- Hour 3
    0.048125,                 !- Hour 4
    0.144375,                 !- Hour 5
    0.30078125,               !- Hour 6
    0.336875,                 !- Hour 7
    0.30078125,               !- Hour 8
    0.13234375,               !- Hour 9
    0.090234375,              !- Hour 10
    0.090234375,              !- Hour 11
    0.090234375,              !- Hour 12
    0.090234375,              !- Hour 13
    0.090234375,              !- Hour 14
    0.090234375,              !- Hour 15
    0.15640625,               !- Hour 16
    0.336875,                 !- Hour 17
    0.46921875,               !- Hour 18
    0.631640625,              !- Hour 19
    0.7,                      !- Hour 20
    0.7,                      !- Hour 21
    0.529375,                 !- Hour 22
    0.294765625,              !- Hour 23
    0.1203125;                !- Hour 24

Schedule:Day:Hourly,
    ExteriorLightingDay,      !- Name
    Fraction,                 !- Schedule Type Limits Name
    1,                        !- Hour 1
    1,                        !- Hour 2
    1,                        !- Hour 3
    1,                        !- Hour 4
    1,                        !- Hour 5
    1,                        !- Hour 6
    0,                        !- Hour 7
    0,                        !- Hour 8
    0,                        !- Hour 9
    0,                        !- Hour 10
    0,                        !- Hour 11
    0,                        !- Hour 12
    0,                        !- Hour 13
    0,                        !- Hour 14
    0,                        !- Hour 15
    0,                        !- Hour 16
    0,                        !- Hour 17
    0,                        !- Hour 18
    1,                        !- Hour 19
    1,                        !- Hour 20
    1,                        !- Hour 21
    1,                        !- Hour 22
    1,                        !- Hour 23
    1;                        !- Hour 24

Schedule:Day:Hourly,
    LightingDay_EELighting,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.06875,                  !- Hour 1
    0.06875,                  !- Hour 2
    0.06875,                  !- Hour 3
    0.06875,                  !- Hour 4
    0.20625,                  !- Hour 5
    0.4296875,                !- Hour 6
    0.48125,                  !- Hour 7
    0.4296875,                !- Hour 8
    0.1890625,                !- Hour 9
    0.12890625,               !- Hour 10
    0.12890625,               !- Hour 11
    0.12890625,               !- Hour 12
    0.12890625,               !- Hour 13
    0.12890625,               !- Hour 14
    0.12890625,               !- Hour 15
    0.2234375,                !- Hour 16
    0.48125,                  !- Hour 17
    0.6703125,                !- Hour 18
    0.90234375,               !- Hour 19
    1,                        !- Hour 20
    1,                        !- Hour 21
    0.75625,                  !- Hour 22
    0.42109375,               !- Hour 23
    0.171875;                 !- Hour 24

Schedule:Day:Hourly,
    RefrigeratorDay,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.8,                      !- Hour 1
    0.782696177062374,        !- Hour 2
    0.765593561368209,        !- Hour 3
    0.742857142857143,        !- Hour 4
    0.731388329979879,        !- Hour 5
    0.731388329979879,        !- Hour 6
    0.759959758551308,        !- Hour 7
    0.8,                      !- Hour 8
    0.817102615694165,        !- Hour 9
    0.828571428571429,        !- Hour 10
    0.8,                      !- Hour 11
    0.8,                      !- Hour 12
    0.839839034205231,        !- Hour 13
    0.839839034205231,        !- Hour 14
    0.828571428571429,        !- Hour 15
    0.839839034205231,        !- Hour 16
    0.885714285714286,        !- Hour 17
    0.971428571428572,        !- Hour 18
    1,                        !- Hour 19
    0.971428571428572,        !- Hour 20
    0.942857142857143,        !- Hour 21
    0.925553319919517,        !- Hour 22
    0.885714285714286,        !- Hour 23
    0.828571428571429;        !- Hour 24

Schedule:Day:Hourly,
    MiscPlugLoadDay,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.607490272373541,        !- Hour 1
    0.559338521400778,        !- Hour 2
    0.552853437094682,        !- Hour 3
    0.545071335927367,        !- Hour 4
    0.524481193255512,        !- Hour 5
    0.585278858625162,        !- Hour 6
    0.676232166018158,        !- Hour 7
    0.718547341115435,        !- Hour 8
    0.607490272373541,        !- Hour 9
    0.517023346303502,        !- Hour 10
    0.529182879377432,        !- Hour 11
    0.529345006485084,        !- Hour 12
    0.520428015564202,        !- Hour 13
    0.538424124513619,        !- Hour 14
    0.568741893644617,        !- Hour 15
    0.600356679636835,        !- Hour 16
    0.71011673151751,         !- Hour 17
    0.862678339818418,        !- Hour 18
    0.936608300907912,        !- Hour 19
    0.966763942931258,        !- Hour 20
    1,                        !- Hour 21
    0.976653696498055,        !- Hour 22
    0.845168612191959,        !- Hour 23
    0.73443579766537;         !- Hour 24

Schedule:Day:Hourly,
    CookingRangeDay,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.04715848452508,         !- Hour 1
    0.04715848452508,         !- Hour 2
    0.0235458911419424,       !- Hour 3
    0.0235458911419424,       !- Hour 4
    0.04715848452508,         !- Hour 5
    0.0707043756670224,       !- Hour 6
    0.165088046958378,        !- Hour 7
    0.283017609391676,        !- Hour 8
    0.306563500533618,        !- Hour 9
    0.320771077908218,        !- Hour 10
    0.283017609391676,        !- Hour 11
    0.330176093916756,        !- Hour 12
    0.377334578441836,        !- Hour 13
    0.306563500533618,        !- Hour 14
    0.292422625400213,        !- Hour 15
    0.377334578441836,        !- Hour 16
    0.613193703308431,        !- Hour 17
    1,                        !- Hour 18
    0.778348452508004,        !- Hour 19
    0.400947171824973,        !- Hour 20
    0.235859124866596,        !- Hour 21
    0.165088046958378,        !- Hour 22
    0.103721985058698,        !- Hour 23
    0.0707043756670224;       !- Hour 24

Schedule:Day:Hourly,
    DishwasherWeekday_flow_sch,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.0732349441038587,       !- Hour 1
    0.0325382618103136,       !- Hour 2
    0.0243798413270824,       !- Hour 3
    0.016269130905157,        !- Hour 4
    0.016269130905157,        !- Hour 5
    0.0488073927154706,       !- Hour 6
    0.0976624954922466,       !- Hour 7
    0.146517598269023,        !- Hour 8
    0.276813775694194,        !- Hour 9
    0.309352037504508,        !- Hour 10
    0.268655355210963,        !- Hour 11
    0.227958672917418,        !- Hour 12
    0.195372701045799,        !- Hour 13
    0.219800252434187,        !- Hour 14
    0.179103570140642,        !- Hour 15
    0.170945149657411,        !- Hour 16
    0.179103570140642,        !- Hour 17
    0.236069383339343,        !- Hour 18
    0.415220663541291,        !- Hour 19
    0.529199999999998,        !- Hour 20
    0.431489794446448,        !- Hour 21
    0.317510457987739,        !- Hour 22
    0.211641831950956,        !- Hour 23
    0.146517598269023;        !- Hour 24

Schedule:Day:Hourly,
    DishwasherWeekend_flow_sch,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.0784660115398484,       !- Hour 1
    0.0348624233681933,       !- Hour 2
    0.0261212585647313,       !- Hour 3
    0.0174312116840966,       !- Hour 4
    0.0174312116840966,       !- Hour 5
    0.0522936350522899,       !- Hour 6
    0.104638388027407,        !- Hour 7
    0.156983141002524,        !- Hour 8
    0.296586188243779,        !- Hour 9
    0.331448611611973,        !- Hour 10
    0.287845023440317,        !- Hour 11
    0.244241435268662,        !- Hour 12
    0.209327893977642,        !- Hour 13
    0.2355002704652,          !- Hour 14
    0.191896682293545,        !- Hour 15
    0.183155517490083,        !- Hour 16
    0.191896682293545,        !- Hour 17
    0.252931482149297,        !- Hour 18
    0.444879282365669,        !- Hour 19
    0.567,                    !- Hour 20
    0.462310494049765,        !- Hour 21
    0.340189776415435,        !- Hour 22
    0.226759105661738,        !- Hour 23
    0.156983141002524;        !- Hour 24

Schedule:Day:Hourly,
    DishwasherVacation_flow_sch,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    0,                        !- Hour 7
    0,                        !- Hour 8
    0,                        !- Hour 9
    0,                        !- Hour 10
    0,                        !- Hour 11
    0,                        !- Hour 12
    0,                        !- Hour 13
    0,                        !- Hour 14
    0,                        !- Hour 15
    0,                        !- Hour 16
    0,                        !- Hour 17
    0,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

Schedule:Day:Hourly,
    DishwasherWeekday_equip_sch,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.129162158913331,        !- Hour 1
    0.0573867051328282,       !- Hour 2
    0.0429979564851542,       !- Hour 3
    0.0286933525664145,       !- Hour 4
    0.0286933525664145,       !- Hour 5
    0.0860800576992427,       !- Hour 6
    0.172244260127419,        !- Hour 7
    0.258408462555596,        !- Hour 8
    0.488207717273711,        !- Hour 9
    0.545594422406539,        !- Hour 10
    0.473818968626037,        !- Hour 11
    0.402043514845535,        !- Hour 12
    0.344572664983772,        !- Hour 13
    0.387654766197861,        !- Hour 14
    0.315879312417358,        !- Hour 15
    0.301490563769684,        !- Hour 16
    0.315879312417358,        !- Hour 17
    0.416348118764274,        !- Hour 18
    0.732311575910566,        !- Hour 19
    0.93333333333333,         !- Hour 20
    0.761004928476981,        !- Hour 21
    0.559983171054213,        !- Hour 22
    0.373266017550187,        !- Hour 23
    0.258408462555596;        !- Hour 24

Schedule:Day:Hourly,
    DishwasherWeekend_equip_sch,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.13838802740714,         !- Hour 1
    0.0614857554994591,       !- Hour 2
    0.0460692390912369,       !- Hour 3
    0.0307428777497295,       !- Hour 4
    0.0307428777497295,       !- Hour 5
    0.0922286332491886,       !- Hour 6
    0.184547421565092,        !- Hour 7
    0.276866209880995,        !- Hour 8
    0.523079697078976,        !- Hour 9
    0.584565452578435,        !- Hour 10
    0.507663180670754,        !- Hour 11
    0.430760908763072,        !- Hour 12
    0.369184998196899,        !- Hour 13
    0.41534439235485,         !- Hour 14
    0.338442120447169,        !- Hour 15
    0.323025604038947,        !- Hour 16
    0.338442120447169,        !- Hour 17
    0.44608727010458,         !- Hour 18
    0.784619545618464,        !- Hour 19
    1,                        !- Hour 20
    0.815362423368193,        !- Hour 21
    0.599981968986657,        !- Hour 22
    0.399927875946628,        !- Hour 23
    0.276866209880995;        !- Hour 24

Schedule:Day:Hourly,
    DishwasherVacation_equip_sch,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    0,                        !- Hour 7
    0,                        !- Hour 8
    0,                        !- Hour 9
    0,                        !- Hour 10
    0,                        !- Hour 11
    0,                        !- Hour 12
    0,                        !- Hour 13
    0,                        !- Hour 14
    0,                        !- Hour 15
    0,                        !- Hour 16
    0,                        !- Hour 17
    0,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

Schedule:Day:Hourly,
    ClothesWasherWeekday_flow_sch,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.0503457143724021,       !- Hour 1
    0.0402657908310328,       !- Hour 2
    0.0201059437482934,       !- Hour 3
    0.0201059437482934,       !- Hour 4
    0.0402657908310328,       !- Hour 5
    0.0604256379137713,       !- Hour 6
    0.120851275827544,        !- Hour 7
    0.261916302072272,        !- Hour 8
    0.39290140477563,         !- Hour 9
    0.463460869565217,        !- Hour 10
    0.453380946023848,        !- Hour 11
    0.402981328317,           !- Hour 12
    0.362661634151521,        !- Hour 13
    0.322395843320489,        !- Hour 14
    0.28207614915501,         !- Hour 15
    0.261916302072272,        !- Hour 16
    0.271996225613641,        !- Hour 17
    0.261916302072272,        !- Hour 18
    0.261916302072272,        !- Hour 19
    0.261916302072272,        !- Hour 20
    0.261916302072272,        !- Hour 21
    0.251836378530902,        !- Hour 22
    0.171250893534391,        !- Hour 23
    0.0906654085378799;       !- Hour 24

Schedule:Day:Hourly,
    ClothesWasherWeekend_flow_sch,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.0615931612002792,       !- Hour 1
    0.0492613398464759,       !- Hour 2
    0.0245976971388695,       !- Hour 3
    0.0245976971388695,       !- Hour 4
    0.0492613398464759,       !- Hour 5
    0.0739249825540824,       !- Hour 6
    0.147849965108165,        !- Hour 7
    0.320429518492673,        !- Hour 8
    0.480677250523377,        !- Hour 9
    0.567,                    !- Hour 10
    0.554668178646197,        !- Hour 11
    0.493009071877181,        !- Hour 12
    0.443681786461968,        !- Hour 13
    0.394420446615492,        !- Hour 14
    0.345093161200279,        !- Hour 15
    0.320429518492673,        !- Hour 16
    0.332761339846476,        !- Hour 17
    0.320429518492673,        !- Hour 18
    0.320429518492673,        !- Hour 19
    0.320429518492673,        !- Hour 20
    0.320429518492673,        !- Hour 21
    0.308097697138869,        !- Hour 22
    0.209509071877181,        !- Hour 23
    0.110920446615492;        !- Hour 24

Schedule:Day:Hourly,
    ClothesWasherVacation_flow_sch,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    0,                        !- Hour 7
    0,                        !- Hour 8
    0,                        !- Hour 9
    0,                        !- Hour 10
    0,                        !- Hour 11
    0,                        !- Hour 12
    0,                        !- Hour 13
    0,                        !- Hour 14
    0,                        !- Hour 15
    0,                        !- Hour 16
    0,                        !- Hour 17
    0,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

Schedule:Day:Hourly,
    ClothesWasherWeekday_equip_sch,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.0887931470412736,       !- Hour 1
    0.0710155041111689,       !- Hour 2
    0.0354602182509584,       !- Hour 3
    0.0354602182509584,       !- Hour 4
    0.0710155041111689,       !- Hour 5
    0.106570789971378,        !- Hour 6
    0.213141579942758,        !- Hour 7
    0.461933513354977,        !- Hour 8
    0.69294780383709,         !- Hour 9
    0.817391304347826,        !- Hour 10
    0.799613661417722,        !- Hour 11
    0.710725446767196,        !- Hour 12
    0.639614875046775,        !- Hour 13
    0.568599370935607,        !- Hour 14
    0.497488799215186,        !- Hour 15
    0.461933513354977,        !- Hour 16
    0.479711156285081,        !- Hour 17
    0.461933513354977,        !- Hour 18
    0.461933513354977,        !- Hour 19
    0.461933513354977,        !- Hour 20
    0.461933513354977,        !- Hour 21
    0.444155870424871,        !- Hour 22
    0.302029794593282,        !- Hour 23
    0.159903718761693;        !- Hour 24

Schedule:Day:Hourly,
    ClothesWasherWeekend_equip_sch,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.108629913933473,        !- Hour 1
    0.086880669923238,        !- Hour 2
    0.0433821819027681,       !- Hour 3
    0.0433821819027681,       !- Hour 4
    0.086880669923238,        !- Hour 5
    0.130379157943708,        !- Hour 6
    0.260758315887416,        !- Hour 7
    0.565131425913003,        !- Hour 8
    0.847755291928355,        !- Hour 9
    1,                        !- Hour 10
    0.978250755989765,        !- Hour 11
    0.86950453593859,         !- Hour 12
    0.782507559897651,        !- Hour 13
    0.695626889974413,        !- Hour 14
    0.608629913933473,        !- Hour 15
    0.565131425913003,        !- Hour 16
    0.586880669923238,        !- Hour 17
    0.565131425913003,        !- Hour 18
    0.565131425913003,        !- Hour 19
    0.565131425913003,        !- Hour 20
    0.565131425913003,        !- Hour 21
    0.543382181902768,        !- Hour 22
    0.36950453593859,         !- Hour 23
    0.195626889974413;        !- Hour 24

Schedule:Day:Hourly,
    ClothesWasherVacation_equip_sch,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    0,                        !- Hour 7
    0,                        !- Hour 8
    0,                        !- Hour 9
    0,                        !- Hour 10
    0,                        !- Hour 11
    0,                        !- Hour 12
    0,                        !- Hour 13
    0,                        !- Hour 14
    0,                        !- Hour 15
    0,                        !- Hour 16
    0,                        !- Hour 17
    0,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

Schedule:Day:Hourly,
    ClothesDryerWeekday,      !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.0996818663838815,       !- Hour 1
    0.0598091198303289,       !- Hour 2
    0.0398727465535526,       !- Hour 3
    0.0199363732767763,       !- Hour 4
    0.0398727465535526,       !- Hour 5
    0.0598091198303289,       !- Hour 6
    0.15949098621421,         !- Hour 7
    0.31898197242842,         !- Hour 8
    0.486427370202556,        !- Hour 9
    0.685791102970318,        !- Hour 10
    0.785472969354199,        !- Hour 11
    0.817391304347826,        !- Hour 12
    0.745600222800647,        !- Hour 13
    0.677836691410393,        !- Hour 14
    0.610073160020138,        !- Hour 15
    0.578154825026511,        !- Hour 16
    0.558218451749735,        !- Hour 17
    0.546236490032885,        !- Hour 18
    0.518345705196183,        !- Hour 19
    0.510391293636256,        !- Hour 20
    0.526300116756109,        !- Hour 21
    0.546236490032885,        !- Hour 22
    0.438600212089077,        !- Hour 23
    0.239236479321316;        !- Hour 24

Schedule:Day:Hourly,
    ClothesDryerWeekend,      !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.121951219512195,        !- Hour 1
    0.0731707317073171,       !- Hour 2
    0.0487804878048781,       !- Hour 3
    0.024390243902439,        !- Hour 4
    0.0487804878048781,       !- Hour 5
    0.0731707317073171,       !- Hour 6
    0.195121951219512,        !- Hour 7
    0.390243902439024,        !- Hour 8
    0.59509731460951,         !- Hour 9
    0.8389997536339,          !- Hour 10
    0.960950973146095,        !- Hour 11
    1,                        !- Hour 12
    0.912170485341217,        !- Hour 13
    0.829268292682927,        !- Hour 14
    0.746366100024637,        !- Hour 15
    0.707317073170732,        !- Hour 16
    0.682926829268293,        !- Hour 17
    0.668268046316827,        !- Hour 18
    0.634146341463415,        !- Hour 19
    0.624414880512441,        !- Hour 20
    0.643877802414388,        !- Hour 21
    0.668268046316827,        !- Hour 22
    0.536585365853659,        !- Hour 23
    0.292682926829268;        !- Hour 24

Schedule:Day:Hourly,
    ClothesDryerVacation,     !- Name
    Fraction,                 !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    0,                        !- Hour 7
    0,                        !- Hour 8
    0,                        !- Hour 9
    0,                        !- Hour 10
    0,                        !- Hour 11
    0,                        !- Hour 12
    0,                        !- Hour 13
    0,                        !- Hour 14
    0,                        !- Hour 15
    0,                        !- Hour 16
    0,                        !- Hour 17
    0,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

Schedule:Day:Hourly,
    SinksWeekday,             !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.101170428127636,        !- Hour 1
    0.0485132208323902,       !- Hour 2
    0.0363670536136774,       !- Hour 3
    0.0363670536136774,       !- Hour 4
    0.0485132208323902,       !- Hour 5
    0.129535300985455,        !- Hour 6
    0.303582732425371,        !- Hour 7
    0.445264200629539,        !- Hour 8
    0.469556535066966,        !- Hour 9
    0.441191662209147,        !- Hour 10
    0.388605902956364,        !- Hour 11
    0.356168491678153,        !- Hour 12
    0.348094862879832,        !- Hour 13
    0.323802528442405,        !- Hour 14
    0.295437655584587,        !- Hour 15
    0.3075838228033,          !- Hour 16
    0.34402232445944,         !- Hour 17
    0.465483996646574,        !- Hour 18
    0.534288461538461,        !- Hour 19
    0.493848869504392,        !- Hour 20
    0.404753160553007,        !- Hour 21
    0.34402232445944,         !- Hour 22
    0.283362936408337,        !- Hour 23
    0.194267227456951;        !- Hour 24

Schedule:Day:Hourly,
    SinksWeekend,             !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.107364535972185,        !- Hour 1
    0.0514834180262102,       !- Hour 2
    0.0385936079165552,       !- Hour 3
    0.0385936079165552,       !- Hour 4
    0.0514834180262102,       !- Hour 5
    0.13746603369885,         !- Hour 6
    0.322169430328965,        !- Hour 7
    0.47252527413747,         !- Hour 8
    0.49830489435678,         !- Hour 9
    0.468203396630115,        !- Hour 10
    0.41239810109655,         !- Hour 11
    0.37797472586253,         !- Hour 12
    0.36940679326023,         !- Hour 13
    0.34362717304092,         !- Hour 14
    0.313525675314255,        !- Hour 15
    0.32641548542391,         !- Hour 16
    0.365084915752875,        !- Hour 17
    0.493983016849425,        !- Hour 18
    0.567,                    !- Hour 19
    0.52408451457609,         !- Hour 20
    0.42953396630115,         !- Hour 21
    0.365084915752875,        !- Hour 22
    0.30071168761701,         !- Hour 23
    0.20616113934207;         !- Hour 24

Schedule:Day:Hourly,
    SinksVacation,            !- Name
    Fraction,                 !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    0,                        !- Hour 7
    0,                        !- Hour 8
    0,                        !- Hour 9
    0,                        !- Hour 10
    0,                        !- Hour 11
    0,                        !- Hour 12
    0,                        !- Hour 13
    0,                        !- Hour 14
    0,                        !- Hour 15
    0,                        !- Hour 16
    0,                        !- Hour 17
    0,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

Schedule:Day:Hourly,
    ShowersWeekday,           !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.04806817485967,         !- Hour 1
    0.0218287123660488,       !- Hour 2
    0.0153026024834154,       !- Hour 3
    0.0218287123660488,       !- Hour 4
    0.0612104099336623,       !- Hour 5
    0.231789419969383,        !- Hour 6
    0.529199999999998,        !- Hour 7
    0.52483425752679,         !- Hour 8
    0.426447525089301,        !- Hour 9
    0.334586902534445,        !- Hour 10
    0.26896574247321,         !- Hour 11
    0.212121075012757,        !- Hour 12
    0.153071032488518,        !- Hour 13
    0.131197312468107,        !- Hour 14
    0.113689334920905,        !- Hour 15
    0.118055077394114,        !- Hour 16
    0.135563054941316,        !- Hour 17
    0.17494475250893,         !- Hour 18
    0.190247354992345,        !- Hour 19
    0.190247354992345,        !- Hour 20
    0.188041979928559,        !- Hour 21
    0.18367623745535,         !- Hour 22
    0.131197312468107,        !- Hour 23
    0.0940209899642796;       !- Hour 24

Schedule:Day:Hourly,
    ShowersWeekend,           !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.051501615921075,        !- Hour 1
    0.0233879061064807,       !- Hour 2
    0.0163956455179452,       !- Hour 3
    0.0233879061064807,       !- Hour 4
    0.0655825820717812,       !- Hour 5
    0.248345807110052,        !- Hour 6
    0.567,                    !- Hour 7
    0.562322418778704,        !- Hour 8
    0.456908062595679,        !- Hour 9
    0.35848596700119,         !- Hour 10
    0.288177581221296,        !- Hour 11
    0.227272580370811,        !- Hour 12
    0.16400467766627,         !- Hour 13
    0.140568549072972,        !- Hour 14
    0.121810001700969,        !- Hour 15
    0.126487582922266,        !- Hour 16
    0.145246130294268,        !- Hour 17
    0.187440806259568,        !- Hour 18
    0.203836451777513,        !- Hour 19
    0.203836451777513,        !- Hour 20
    0.201473549923456,        !- Hour 21
    0.19679596870216,         !- Hour 22
    0.140568549072972,        !- Hour 23
    0.100736774961728;        !- Hour 24

Schedule:Day:Hourly,
    ShowersVacation,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    0,                        !- Hour 7
    0,                        !- Hour 8
    0,                        !- Hour 9
    0,                        !- Hour 10
    0,                        !- Hour 11
    0,                        !- Hour 12
    0,                        !- Hour 13
    0,                        !- Hour 14
    0,                        !- Hour 15
    0,                        !- Hour 16
    0,                        !- Hour 17
    0,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

Schedule:Day:Hourly,
    BathsWeekday,             !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.0311476389719067,       !- Hour 1
    0.0155738194859536,       !- Hour 2
    0.0155738194859536,       !- Hour 3
    0.0155738194859536,       !- Hour 4
    0.0311476389719067,       !- Hour 5
    0.077869097429767,        !- Hour 6
    0.186926180514046,        !- Hour 7
    0.233647638971907,        !- Hour 8
    0.264795277943813,        !- Hour 9
    0.233647638971907,        !- Hour 10
    0.186926180514046,        !- Hour 11
    0.14016437537358,         !- Hour 12
    0.124590555887627,        !- Hour 13
    0.0934429169157201,       !- Hour 14
    0.0934429169157201,       !- Hour 15
    0.0934429169157201,       !- Hour 16
    0.15577854154214,         !- Hour 17
    0.186926180514046,        !- Hour 18
    0.31155708308428,         !- Hour 19
    0.405,                    !- Hour 20
    0.405,                    !- Hour 21
    0.31155708308428,         !- Hour 22
    0.264795277943813,        !- Hour 23
    0.15577854154214;         !- Hour 24

Schedule:Day:Hourly,
    BathsWeekend,             !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.0436066945606694,       !- Hour 1
    0.0218033472803347,       !- Hour 2
    0.0218033472803347,       !- Hour 3
    0.0218033472803347,       !- Hour 4
    0.0436066945606694,       !- Hour 5
    0.109016736401674,        !- Hour 6
    0.261696652719665,        !- Hour 7
    0.327106694560669,        !- Hour 8
    0.370713389121339,        !- Hour 9
    0.327106694560669,        !- Hour 10
    0.261696652719665,        !- Hour 11
    0.196230125523013,        !- Hour 12
    0.174426778242678,        !- Hour 13
    0.130820083682009,        !- Hour 14
    0.130820083682009,        !- Hour 15
    0.130820083682009,        !- Hour 16
    0.218089958158996,        !- Hour 17
    0.261696652719665,        !- Hour 18
    0.436179916317991,        !- Hour 19
    0.567,                    !- Hour 20
    0.567,                    !- Hour 21
    0.436179916317991,        !- Hour 22
    0.370713389121339,        !- Hour 23
    0.218089958158996;        !- Hour 24

Schedule:Day:Hourly,
    BathsVacation,            !- Name
    Fraction,                 !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    0,                        !- Hour 7
    0,                        !- Hour 8
    0,                        !- Hour 9
    0,                        !- Hour 10
    0,                        !- Hour 11
    0,                        !- Hour 12
    0,                        !- Hour 13
    0,                        !- Hour 14
    0,                        !- Hour 15
    0,                        !- Hour 16
    0,                        !- Hour 17
    0,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

Schedule:Day:Hourly,
    DHWDistDay,               !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.142553149370226,        !- Hour 1
    0.0764866759550322,       !- Hour 2
    0.0516611840277747,       !- Hour 3
    0.0584039294664903,       !- Hour 4
    0.121469841058603,        !- Hour 5
    0.366180268451559,        !- Hour 6
    0.833258955739606,        !- Hour 7
    0.999999987228391,        !- Hour 8
    0.995483090581232,        !- Hour 9
    0.916474762598139,        !- Hour 10
    0.800898393293271,        !- Hour 11
    0.682564390940485,        !- Hour 12
    0.590066600109555,        !- Hour 13
    0.522371887032053,        !- Hour 14
    0.466005974303267,        !- Hour 15
    0.46573704253214,         !- Hour 16
    0.527514234916123,        !- Hour 17
    0.637905701335668,        !- Hour 18
    0.727588642310272,        !- Hour 19
    0.732551127624518,        !- Hour 20
    0.681468471942116,        !- Hour 21
    0.610804704600985,        !- Hour 22
    0.464292318119835,        !- Hour 23
    0.299867724445383;        !- Hour 24

Schedule:Day:Hourly,
    WinterLoadDay,            !- Name
    Fraction,                 !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    0,                        !- Hour 7
    0,                        !- Hour 8
    0,                        !- Hour 9
    0,                        !- Hour 10
    0,                        !- Hour 11
    0,                        !- Hour 12
    0,                        !- Hour 13
    0,                        !- Hour 14
    0,                        !- Hour 15
    0,                        !- Hour 16
    0,                        !- Hour 17
    0,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

Schedule:Day:Hourly,
    SummerLoadDay,            !- Name
    Fraction,                 !- Schedule Type Limits Name
    1,                        !- Hour 1
    1,                        !- Hour 2
    1,                        !- Hour 3
    1,                        !- Hour 4
    1,                        !- Hour 5
    1,                        !- Hour 6
    1,                        !- Hour 7
    1,                        !- Hour 8
    1,                        !- Hour 9
    1,                        !- Hour 10
    1,                        !- Hour 11
    1,                        !- Hour 12
    1,                        !- Hour 13
    1,                        !- Hour 14
    1,                        !- Hour 15
    1,                        !- Hour 16
    1,                        !- Hour 17
    1,                        !- Hour 18
    1,                        !- Hour 19
    1,                        !- Hour 20
    1,                        !- Hour 21
    1,                        !- Hour 22
    1,                        !- Hour 23
    1;                        !- Hour 24

Schedule:Week:Compact,
    RefrigeratorWeek,         !- Name
    For: AllDays,             !- DayType List 1
    RefrigeratorDay;          !- ScheduleDay Name 1

Schedule:Week:Compact,
    MiscPlugLoadWeek,         !- Name
    For: AllDays,             !- DayType List 1
    MiscPlugLoadDay;          !- ScheduleDay Name 1

Schedule:Week:Compact,
    CookingRangeWeek,         !- Name
    For: AllDays,             !- DayType List 1
    CookingRangeDay;          !- ScheduleDay Name 1

Schedule:Week:Compact,
    DishwasherWeek_flow_sch,    !- Name
    For: Weekdays,            !- DayType List 1
    DishwasherWeekday_flow_sch,    !- ScheduleDay Name 1
    For: CustomDay1,          !- DayType List 2
    DishwasherVacation_flow_sch,    !- ScheduleDay Name 2
    For: AllOtherDays,        !- DayType List 3
    DishwasherWeekend_flow_sch;    !- ScheduleDay Name 3

Schedule:Week:Compact,
    DishwasherWeek_equip_sch,    !- Name
    For: Weekdays,            !- DayType List 1
    DishwasherWeekday_equip_sch,    !- ScheduleDay Name 1
    For: CustomDay1,          !- DayType List 2
    DishwasherVacation_equip_sch,    !- ScheduleDay Name 2
    For: AllOtherDays,        !- DayType List 3
    DishwasherWeekend_equip_sch;    !- ScheduleDay Name 3

Schedule:Week:Compact,
    ClothesWasherWeek_flow_sch,    !- Name
    For: Weekdays,            !- DayType List 1
    ClothesWasherWeekday_flow_sch,    !- ScheduleDay Name 1
    For: CustomDay1,          !- DayType List 2
    ClothesWasherVacation_flow_sch,    !- ScheduleDay Name 2
    For: AllOtherDays,        !- DayType List 3
    ClothesWasherWeekend_flow_sch;    !- ScheduleDay Name 3

Schedule:Week:Compact,
    ClothesWasherWeek_equip_sch,    !- Name
    For: Weekdays,            !- DayType List 1
    ClothesWasherWeekday_equip_sch,    !- ScheduleDay Name 1
    For: CustomDay1,          !- DayType List 2
    ClothesWasherVacation_equip_sch,    !- ScheduleDay Name 2
    For: AllOtherDays,        !- DayType List 3
    ClothesWasherWeekend_equip_sch;    !- ScheduleDay Name 3

Schedule:Week:Compact,
    ClothesDryerWeek,         !- Name
    For: Weekdays,            !- DayType List 1
    ClothesDryerWeekday,      !- ScheduleDay Name 1
    For: CustomDay1,          !- DayType List 2
    ClothesDryerVacation,     !- ScheduleDay Name 2
    For: AllOtherDays,        !- DayType List 3
    ClothesDryerWeekend;      !- ScheduleDay Name 3

Schedule:Week:Compact,
    SinksWeek,                !- Name
    For: Weekdays,            !- DayType List 1
    SinksWeekday,             !- ScheduleDay Name 1
    For: CustomDay1,          !- DayType List 2
    SinksVacation,            !- ScheduleDay Name 2
    For: AllOtherDays,        !- DayType List 3
    SinksWeekend;             !- ScheduleDay Name 3

Schedule:Week:Compact,
    ShowersWeek,              !- Name
    For: Weekdays,            !- DayType List 1
    ShowersWeekday,           !- ScheduleDay Name 1
    For: CustomDay1,          !- DayType List 2
    ShowersVacation,          !- ScheduleDay Name 2
    For: AllOtherDays,        !- DayType List 3
    ShowersWeekend;           !- ScheduleDay Name 3

Schedule:Week:Compact,
    BathsWeek,                !- Name
    For: Weekdays,            !- DayType List 1
    BathsWeekday,             !- ScheduleDay Name 1
    For: CustomDay1,          !- DayType List 2
    BathsVacation,            !- ScheduleDay Name 2
    For: AllOtherDays,        !- DayType List 3
    BathsWeekend;             !- ScheduleDay Name 3

Schedule:Week:Compact,
    DHWDistWeek,              !- Name
    For: AllDays,             !- DayType List 1
    DHWDistDay;               !- ScheduleDay Name 1

Schedule:Week:Compact,
    OccupancyWeek,            !- Name
    AllDays,                  !- DayType List 1
    OccupancyDay;             !- ScheduleDay Name 1

Schedule:Week:Compact,
    LightingProfileWeek,      !- Name
    For: AllDays,             !- DayType List 1
    LightingDay;              !- ScheduleDay Name 1

Schedule:Week:Compact,
    LightingProfileWeek_EELighting,    !- Name
    For: AllDays,             !- DayType List 1
    LightingDay_EELighting;    !- ScheduleDay Name 1

Schedule:Week:Compact,
    LightingProfileWeek_EELighting_interior_controls,    !- Name
    For: AllDays,             !- DayType List 1
    LightingDay_EELighting_OccSensors;    !- ScheduleDay Name 1

Schedule:Week:Compact,
    LightingProfileWeek_EELighting_garage_controls,    !- Name
    For: AllDays,             !- DayType List 1
    LightingDay_EELighting_Garage_OccSensors;    !- ScheduleDay Name 1

Schedule:Week:Compact,
    ExteriorLightingProfileWeek,    !- Name
    For: AllDays,             !- DayType List 1
    ExteriorLightingDay;      !- ScheduleDay Name 1

Schedule:Year,
    Occupancy,                !- Name
    Fraction,                 !- Schedule Type Limits Name
    OccupancyWeek,            !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    InteriorLighting,         !- Name
    Fraction,                 !- Schedule Type Limits Name
    LightingProfileWeek,      !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    InteriorLightingHE,       !- Name
    Fraction,                 !- Schedule Type Limits Name
    LightingProfileWeek_EELighting,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    InteriorLightingHE_OS,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    LightingProfileWeek_EELighting_interior_controls,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    InteriorLightingHE_VS,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    LightingProfileWeek_EELighting_garage_controls,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    ExteriorLighting,         !- Name
    Fraction,                 !- Schedule Type Limits Name
    ExteriorLightingProfileWeek,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Refrigerator,             !- Name
    Fraction,                 !- Schedule Type Limits Name
    RefrigeratorWeek,         !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    MiscPlugLoad,             !- Name
    Fraction,                 !- Schedule Type Limits Name
    MiscPlugLoadWeek,         !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    CookingRange,             !- Name
    Fraction,                 !- Schedule Type Limits Name
    CookingRangeWeek,         !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Dishwasher_flow_sch,      !- Name
    Fraction,                 !- Schedule Type Limits Name
    DishwasherWeek_flow_sch,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    ClothesWasher_flow_sch,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    ClothesWasherWeek_flow_sch,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Dishwasher_equip_sch,     !- Name
    Fraction,                 !- Schedule Type Limits Name
    DishwasherWeek_equip_sch,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    ClothesWasher_equip_sch,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    ClothesWasherWeek_equip_sch,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    ClothesDryer,             !- Name
    Fraction,                 !- Schedule Type Limits Name
    ClothesDryerWeek,         !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Compact,
    BA_shower_sch,            !- Name
    any number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 1:00,              !- Field 3
    0.00110418,               !- Field 4
    Until: 2:00,              !- Field 5
    0.0005019,                !- Field 6
    Until: 3:00,              !- Field 7
    0.00030114,               !- Field 8
    Until: 4:00,              !- Field 9
    0.0005019,                !- Field 10
    Until: 5:00,              !- Field 11
    0.00140532,               !- Field 12
    Until: 6:00,              !- Field 13
    0.00521976,               !- Field 14
    Until: 7:00,              !- Field 15
    0.01184484,               !- Field 16
    Until: 8:00,              !- Field 17
    0.01174446,               !- Field 18
    Until: 9:00,              !- Field 19
    0.0095361,                !- Field 20
    Until: 10:00,             !- Field 21
    0.00742812,               !- Field 22
    Until: 11:00,             !- Field 23
    0.0060228,                !- Field 24
    Until: 12:00,             !- Field 25
    0.00471786,               !- Field 26
    Until: 13:00,             !- Field 27
    0.00341292,               !- Field 28
    Until: 14:00,             !- Field 29
    0.00291102,               !- Field 30
    Until: 15:00,             !- Field 31
    0.00260988,               !- Field 32
    Until: 16:00,             !- Field 33
    0.0025095,                !- Field 34
    Until: 17:00,             !- Field 35
    0.0030114,                !- Field 36
    Until: 18:00,             !- Field 37
    0.00391482,               !- Field 38
    Until: 19:00,             !- Field 39
    0.00421596,               !- Field 40
    Until: 20:00,             !- Field 41
    0.00421596,               !- Field 42
    Until: 21:00,             !- Field 43
    0.00421596,               !- Field 44
    Until: 22:00,             !- Field 45
    0.00411558,               !- Field 46
    Until: 23:00,             !- Field 47
    0.00291102,               !- Field 48
    Until: 24:00,             !- Field 49
    0.00210798;               !- Field 50

Schedule:Compact,
    BA_bath_sch,              !- Name
    any number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 1:00,              !- Field 3
    0.000103090909090909,     !- Field 4
    Until: 2:00,              !- Field 5
    5.15454545454545e-05,     !- Field 6
    Until: 3:00,              !- Field 7
    5.15454545454545e-05,     !- Field 8
    Until: 4:00,              !- Field 9
    5.15454545454545e-05,     !- Field 10
    Until: 5:00,              !- Field 11
    0.000103090909090909,     !- Field 12
    Until: 6:00,              !- Field 13
    0.000244840909090909,     !- Field 14
    Until: 7:00,              !- Field 15
    0.000592772727272727,     !- Field 16
    Until: 8:00,              !- Field 17
    0.000747409090909091,     !- Field 18
    Until: 9:00,              !- Field 19
    0.0008505,                !- Field 20
    Until: 10:00,             !- Field 21
    0.000747409090909091,     !- Field 22
    Until: 11:00,             !- Field 23
    0.000592772727272727,     !- Field 24
    Until: 12:00,             !- Field 25
    0.000451022727272727,     !- Field 26
    Until: 13:00,             !- Field 27
    0.000399477272727273,     !- Field 28
    Until: 14:00,             !- Field 29
    0.000296386363636364,     !- Field 30
    Until: 15:00,             !- Field 31
    0.000296386363636364,     !- Field 32
    Until: 16:00,             !- Field 33
    0.000296386363636364,     !- Field 34
    Until: 17:00,             !- Field 35
    0.000502568181818182,     !- Field 36
    Until: 18:00,             !- Field 37
    0.000592772727272727,     !- Field 38
    Until: 19:00,             !- Field 39
    0.00099225,               !- Field 40
    Until: 20:00,             !- Field 41
    0.00128863636363636,      !- Field 42
    Until: 21:00,             !- Field 43
    0.00128863636363636,      !- Field 44
    Until: 22:00,             !- Field 45
    0.00099225,               !- Field 46
    Until: 23:00,             !- Field 47
    0.0008505,                !- Field 48
    Until: 24:00,             !- Field 49
    0.000502568181818182;     !- Field 50

Schedule:Compact,
    BA_sink_sch,              !- Name
    any number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 1:00,              !- Field 3
    0.00244871052631579,      !- Field 4
    Until: 2:00,              !- Field 5
    0.00122435526315789,      !- Field 6
    Until: 3:00,              !- Field 7
    0.00087453947368421,      !- Field 8
    Until: 4:00,              !- Field 9
    0.00087453947368421,      !- Field 10
    Until: 5:00,              !- Field 11
    0.00122435526315789,      !- Field 12
    Until: 6:00,              !- Field 13
    0.00314834210526316,      !- Field 14
    Until: 7:00,              !- Field 15
    0.00734613157894737,      !- Field 16
    Until: 8:00,              !- Field 17
    0.0108442894736842,       !- Field 18
    Until: 9:00,              !- Field 19
    0.0115439210526316,       !- Field 20
    Until: 10:00,             !- Field 21
    0.0108442894736842,       !- Field 22
    Until: 11:00,             !- Field 23
    0.00944502631578947,      !- Field 24
    Until: 12:00,             !- Field 25
    0.0087453947368421,       !- Field 26
    Until: 13:00,             !- Field 27
    0.00857048684210526,      !- Field 28
    Until: 14:00,             !- Field 29
    0.00787085526315789,      !- Field 30
    Until: 15:00,             !- Field 31
    0.00752103947368421,      !- Field 32
    Until: 16:00,             !- Field 33
    0.00717122368421053,      !- Field 34
    Until: 17:00,             !- Field 35
    0.00839557894736842,      !- Field 36
    Until: 18:00,             !- Field 37
    0.0113690131578947,       !- Field 38
    Until: 19:00,             !- Field 39
    0.0131180921052632,       !- Field 40
    Until: 20:00,             !- Field 41
    0.0120686447368421,       !- Field 42
    Until: 21:00,             !- Field 43
    0.00996975,               !- Field 44
    Until: 22:00,             !- Field 45
    0.00839557894736842,      !- Field 46
    Until: 23:00,             !- Field 47
    0.00699631578947368,      !- Field 48
    Until: 24:00,             !- Field 49
    0.00472251315789474;      !- Field 50

Schedule:Compact,
    activity_sch,             !- Name
    any number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    117.28;                   !- Field 4

Schedule:Compact,
    inf_sch,                  !- Name
    any number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    zone_control_type,        !- Name
    control_type,             !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until 24:00,              !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    shading_2012iecc,         !- Name
    fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until 24:00,              !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    shading_2012iecc_hers,    !- Name
    fraction,                 !- Schedule Type Limits Name
    Through: 5/31,            !- Field 1
    For: AllDays,             !- Field 2
    Until 24:00,              !- Field 3
    0.85,                     !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until 24:00,              !- Field 7
    0.7,                      !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until 24:00,              !- Field 11
    0.85;                     !- Field 12

Schedule:Compact,
    shading_2009iecc,         !- Name
    any number,               !- Schedule Type Limits Name
    Through: 5/30,            !- Field 1
    For: AllDays,             !- Field 2
    Until 24:00,              !- Field 3
    0.85,                     !- Field 4
    Through: 8/31,            !- Field 5
    For: AllDays,             !- Field 6
    Until 24:00,              !- Field 7
    0.7,                      !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    0.85;                     !- Field 12

Schedule:Compact,
    dhw_setpt,                !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until 24:00,              !- Field 3
    48;                       !- Field 4

Schedule:Compact,
    dhw_setpt_hpwh,           !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until 24:00,              !- Field 3
    44;                       !- Field 4

Schedule:Compact,
    Supply-Air-Temp-Sch,      !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    12;                       !- Field 4

Schedule:Compact,
    always_avail,             !- Name
    On/Off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    always_off,               !- Name
    On/Off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    heating_sch_HRef,         !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    20;                       !- Field 4

Schedule:Compact,
    cooling_sch_HRef,         !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    25.55;                    !- Field 4

Schedule:Compact,
    heating_sch,              !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    22.2222222222223;         !- Field 4

Schedule:Compact,
    cooling_sch,              !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    23.888888888889;          !- Field 4

Schedule:Compact,
    heating_sch_HERSprogTstat,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 6:00,              !- Field 3
    21.1111222222223,         !- Field 4
    Until: 23:00,             !- Field 5
    22.2222222222223,         !- Field 6
    Until: 24:00,             !- Field 7
    21.1111222222223;         !- Field 8

Schedule:Compact,
    cooling_sch_HERSprogTstat,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 9:00,              !- Field 3
    23.888888888889,          !- Field 4
    Until: 15:00,             !- Field 5
    24.999988888889,          !- Field 6
    Until: 24:00,             !- Field 7
    23.888888888889;          !- Field 8

Schedule:Compact,
    heating_sch_ERIprogTstat,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 6:00,              !- Field 3
    21.1111222222223,         !- Field 4
    Until: 23:00,             !- Field 5
    22.2222222222223,         !- Field 6
    Until: 24:00,             !- Field 7
    21.1111222222223;         !- Field 8

Schedule:Compact,
    cooling_sch_ERIprogTstat,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 9:00,              !- Field 3
    23.888888888889,          !- Field 4
    Until: 15:00,             !- Field 5
    24.999988888889,          !- Field 6
    Until: 24:00,             !- Field 7
    23.888888888889;          !- Field 8

Schedule:Compact,
    fan_cycle,                !- Name
    any number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Constant,
    DWWaterTempSchedule,      !- Name
    Temperature,              !- Schedule Type Limits Name
    48.8888888888889;         !- Hourly Value

Schedule:Constant,
    CWWaterTempSchedule,      !- Name
    Temperature,              !- Schedule Type Limits Name
    48.8888888888889;         !- Hourly Value

Schedule:Constant,
    SinkSensSchedule,         !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.687777777777778;        !- Hourly Value

Schedule:Constant,
    SinkLatSchedule,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.312222222222222;        !- Hourly Value

Schedule:Constant,
    ShowerSensSchedule,       !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.51280276816609;         !- Hourly Value

Schedule:Constant,
    ShowerLatSchedule,        !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.48719723183391;         !- Hourly Value

Schedule:Constant,
    BathSensSchedule,         !- Name
    Fraction,                 !- Schedule Type Limits Name
    1;                        !- Hourly Value

Schedule:Constant,
    BathLatSchedule,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    0;                        !- Hourly Value

Schedule:Constant,
    SSBWaterTempSchedule,     !- Name
    Temperature,              !- Schedule Type Limits Name
    40.5555555555556;         !- Hourly Value

Schedule:Constant,
    WaterHeaterSP1Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    48.8888888888889;         !- Hourly Value

Schedule:Constant,
    WaterHeaterSP2Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    40.5555555555556;         !- Hourly Value

Schedule:Constant,
    DHWSupplySetpoint,        !- Name
    Temperature,              !- Schedule Type Limits Name
    48.8888888888889;         !- Hourly Value

Schedule:Constant,
    boiler_setpt,             !- Name
    Temperature,              !- Schedule Type Limits Name
    80;                       !- Hourly Value

Schedule:Constant,
    Compressor Setpoint,      !- Name
    Temperature,              !- Schedule Type Limits Name
    50;                       !- Hourly Value

Schedule:Constant,
    DOAShightemp,             !- Name
    Temperature,              !- Schedule Type Limits Name
    200;                      !- Hourly Value

Schedule:Constant,
    DOASlowtemp,              !- Name
    Temperature,              !- Schedule Type Limits Name
    -60;                      !- Hourly Value

Material,
    sheathing_consol_layer,    !- Name
    Rough,                    !- Roughness
    0.031115,                 !- Thickness
    0.035329,                 !- Conductivity
    20.1,                     !- Density
    1465.415;                 !- Specific Heat

Material,
    ceil_consol_layer,        !- Name
    Rough,                    !- Roughness
    0.400206234336168,        !- Thickness
    0.0617176,                !- Conductivity
    41.9286,                  !- Density
    776.25126;                !- Specific Heat

Material,
    floor_consol_layer,       !- Name
    Rough,                    !- Roughness
    0.000254,                 !- Thickness
    12.989536,                !- Conductivity
    55.074,                   !- Density
    916.9311;                 !- Specific Heat

Material,
    bsmtwall_consol_layer,    !- Name
    Rough,                    !- Roughness
    0.1397,                   !- Thickness
    0.0601465789473684,       !- Conductivity
    120.801,                  !- Density
    1036.25775;               !- Specific Heat

Material,
    crawlwall_consol_layer,    !- Name
    Rough,                    !- Roughness
    0.000254,                 !- Thickness
    10.84384,                 !- Conductivity
    120.801,                  !- Density
    1036.25775;               !- Specific Heat

Material,
    wall_consol_layer,        !- Name
    Rough,                    !- Roughness
    0.1397,                   !- Thickness
    0.057165,                 !- Conductivity
    120.801,                  !- Density
    1036.25775;               !- Specific Heat

Material,
    Very High Reflectivity Surface,    !- Name
    Smooth,                   !- Roughness
    0.0005,                   !- Thickness
    237,                      !- Conductivity
    2702,                     !- Density
    903,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.05,                     !- Solar Absorptance
    0.05;                     !- Visible Absorptance

Material,
    GypsumBoard-5/16in,       !- Name
    Rough,                    !- Roughness
    0.00793953,               !- Thickness
    0.15862,                  !- Conductivity
    640,                      !- Density
    1129.6,                   !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.4,                      !- Solar Absorptance
    0.1;                      !- Visible Absorptance

Material,
    CopperPipe,               !- Name
    MediumRough,              !- Roughness
    0.0190500386169072,       !- Thickness
    401,                      !- Conductivity
    2243,                     !- Density
    837,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.65,                     !- Solar Absorptance
    0.65;                     !- Visible Absorptance

Material,
    F08 Metal surface,        !- Name
    Smooth,                   !- Roughness
    0.0008,                   !- Thickness
    45.28,                    !- Conductivity
    7824,                     !- Density
    500;                      !- Specific Heat

Material,
    Concrete_4in,             !- Name
    Rough,                    !- Roughness
    0.1014984,                !- Thickness
    1.312098,                 !- Conductivity
    2242.8,                   !- Density
    465.2;                    !- Specific Heat

Material,
    Asphalt_shingle,          !- Name
    MediumRough,              !- Roughness
    6.339853e-03,             !- Thickness
    0.08186,                  !- Conductivity
    1121.2917044623,          !- Density
    1255.20000949809,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.75;                     !- Solar Absorptance

Material,
    Wood_shingle,             !- Name
    MediumSmooth,             !- Roughness
    0.0127000257446048,       !- Thickness
    0.11388,                  !- Conductivity
    426.090847695673,         !- Density
    1631.76001234752;         !- Specific Heat

Material,
    Slate_shingle,            !- Name
    MediumSmooth,             !- Roughness
    0.0127000257446048,       !- Thickness
    1.44219,                  !- Conductivity
    1601.845292089,           !- Density
    1255.20000949809;         !- Specific Heat

Material,
    cement_stucco,            !- Name
    MediumSmooth,             !- Roughness
    0.01905,                  !- Thickness
    0.721,                    !- Conductivity
    1865.58,                  !- Density
    878.640006648665;         !- Specific Heat

Material,
    syn_stucco,               !- Name
    MediumSmooth,             !- Roughness
    0.003048,                 !- Thickness
    0.0865,                   !- Conductivity
    400,                      !- Density
    878.640006648665,         !- Specific Heat
    0.7;                      !- Thermal Absorptance

Material,
    Drywall_1/2in,            !- Name
    MediumSmooth,             !- Roughness
    0.0127000257446048,       !- Thickness
    0.16009,                  !- Conductivity
    800.922646044499,         !- Density
    1087.84000823168;         !- Specific Heat

Material,
    OSB_5/8in,                !- Name
    MediumSmooth,             !- Roughness
    0.015875032180756,        !- Thickness
    0.1163,                   !- Conductivity
    544.627399310259,         !- Density
    1213.36000918149;         !- Specific Heat

Material,
    OSB_7/16in,               !- Name
    MediumSmooth,             !- Roughness
    0.0111125,                !- Thickness
    0.1163,                   !- Conductivity
    544.627399310259,         !- Density
    1213.36000918149;         !- Specific Heat

Material,
    Blown_R30,                !- Name
    MediumRough,              !- Roughness
    0.212598430964684,        !- Thickness
    0.04119,                  !- Conductivity
    9.61107175253399,         !- Density
    836.800006332062;         !- Specific Heat

Material,
    Blown_R30_top,            !- Name
    MediumRough,              !- Roughness
    0.117348237880148,        !- Thickness
    0.04119,                  !- Conductivity
    9.61107175253399,         !- Density
    836.800006332062,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Plywood_3/4in,            !- Name
    Rough,                    !- Roughness
    0.01905,                  !- Thickness
    0.1154577,                !- Conductivity
    544.68,                   !- Density
    674.54,                   !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Batt_R19,                 !- Name
    MediumRough,              !- Roughness
    0.0254000514892096,       !- Thickness
    3.475220e-03,             !- Conductivity
    9.61107175253399,         !- Density
    836.800006332062,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Lumber_2x4,               !- Name
    Rough,                    !- Roughness
    0.0890016,                !- Thickness
    0.1154577,                !- Conductivity
    512.64,                   !- Density
    767.58,                   !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Carpet_n_pad,             !- Name
    MediumSmooth,             !- Roughness
    0.0254000514892096,       !- Thickness
    0.0601314018580031,       !- Conductivity
    32.03690584178,           !- Density
    836.800006332062,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Batt_R13,                 !- Name
    MediumRough,              !- Roughness
    0.0889,                   !- Thickness
    0.03876,                  !- Conductivity
    9.61107175253399,         !- Density
    836.800006332062,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    OSB_1/2in,                !- Name
    MediumSmooth,             !- Roughness
    0.0127000257446048,       !- Thickness
    0.1163,                   !- Conductivity
    544.627399310259,         !- Density
    1213.36000918149,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    soil_12in,                !- Name
    Rough,                    !- Roughness
    0.3048,                   !- Thickness
    1.731,                    !- Conductivity
    1842.3,                   !- Density
    232.6,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    door_const,               !- Name
    Smooth,                   !- Roughness
    0.0507234881837073,       !- Thickness
    0.0720096,                !- Conductivity
    512.64,                   !- Density
    767.58;                   !- Specific Heat

Material,
    Gyp_board_1/2in,          !- Name
    Rough,                    !- Roughness
    0.01271016,               !- Thickness
    0.15862,                  !- Conductivity
    640,                      !- Density
    1129.6,                   !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.4,                      !- Solar Absorptance
    0.1;                      !- Visible Absorptance

Material,
    Std Wood 6inch,           !- Name
    MediumSmooth,             !- Roughness
    0.15,                     !- Thickness
    0.12,                     !- Conductivity
    540,                      !- Density
    1210,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Pipe Insulation,          !- Name
    VeryRough,                !- Roughness
    0.040650406504065,        !- Thickness
    0.03317175,               !- Conductivity
    91,                       !- Density
    836,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material:NoMass,
    Manf_wall_airgap,         !- Name
    Smooth,                   !- Roughness
    0.12;                     !- Thermal Resistance

Material:NoMass,
    Bldg_paper_felt,          !- Name
    Smooth,                   !- Roughness
    0.0105666113069662;       !- Thermal Resistance

Material:NoMass,
    R_high,                   !- Name
    MediumRough,              !- Roughness
    177;                      !- Thermal Resistance

Material:AirGap,
    Air_4_in_vert,            !- Name
    0.158499169604493;        !- Thermal Resistance

Material:AirGap,
    3/4in_air_space,          !- Name
    0.08513;                  !- Thermal Resistance

Material:AirGap,
    3/4in_Reflective_air_space,    !- Name
    0.246554;                 !- Thermal Resistance

WindowMaterial:SimpleGlazingSystem,
    Glass,                    !- Name
    1.41965,                  !- UFactor
    0.3344,                   !- Solar Heat Gain Coefficient
    0.88;                     !- Visible Transmittance

WindowMaterial:Glazing,
    Clear Acrylic Plastic,    !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.003,                    !- Thickness
    0.92,                     !- Solar Transmittance at Normal Incidence
    0.05,                     !- Front Side Solar Reflectance at Normal Incidence
    0.05,                     !- Back Side Solar Reflectance at Normal Incidence
    0.92,                     !- Visible Transmittance at Normal Incidence
    0.05,                     !- Front Side Visible Reflectance at Normal Incidence
    0.05,                     !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.9,                      !- Front Side Infrared Hemispherical Emissivity
    0.9,                      !- Back Side Infrared Hemispherical Emissivity
    0.9;                      !- Conductivity

WindowMaterial:Glazing,
    Diffusing Acrylic Plastic,    !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.0022,                   !- Thickness
    0.9,                      !- Solar Transmittance at Normal Incidence
    0.08,                     !- Front Side Solar Reflectance at Normal Incidence
    0.08,                     !- Back Side Solar Reflectance at Normal Incidence
    0.9,                      !- Visible Transmittance at Normal Incidence
    0.08,                     !- Front Side Visible Reflectance at Normal Incidence
    0.08,                     !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.9,                      !- Front Side Infrared Hemispherical Emissivity
    0.9,                      !- Back Side Infrared Hemispherical Emissivity
    0.9;                      !- Conductivity

WindowMaterial:Blind,
    int_blind,                !- Name
    Horizontal,               !- Slat Orientation
    0.025,                    !- Slat Width
    0.01875,                  !- Slat Separation
    0.001,                    !- Slat Thickness
    45,                       !- Slat Angle
    221,                      !- Slat Conductivity
    0,                        !- Slat Beam Solar Transmittance
    0.5,                      !- Front Side Slat Beam Solar Reflectance
    0.5,                      !- Back Side Slat Beam Solar Reflectance
    0,                        !- Slat Diffuse Solar Transmittance
    0.5,                      !- Front Side Slat Diffuse Solar Reflectance
    0.5,                      !- Back Side Slat Diffuse Solar Reflectance
    0,                        !- Slat Beam Visible Transmittance
    0.5,                      !- Front Side Slat Beam Visible Reflectance
    0.5,                      !- Back Side Slat Beam Visible Reflectance
    0,                        !- Slat Diffuse Visible Transmittance
    0.5,                      !- Front Side Slat Diffuse Visible Reflectance
    0.5,                      !- Back Side Slat Diffuse Visible Reflectance
    0,                        !- Slat Infrared Hemispherical Transmittance
    0.9,                      !- Front Side Slat Infrared Hemispherical Emissivity
    0.9,                      !- Back Side Slat Infrared Hemispherical Emissivity
    0.05,                     !- Blind to Glass Distance
    0.5,                      !- Blind Top Opening Multiplier
    0.5,                      !- Blind Bottom Opening Multiplier
    0.5,                      !- Blind Left Side Opening Multiplier
    0.5,                      !- Blind Right Side Opening Multiplier
    ,                         !- Minimum Slat Angle
    ;                         !- Maximum Slat Angle

Construction,
    Exterior Wall,            !- Name
    syn_stucco,               !- Outside Layer
    sheathing_consol_layer,    !- Layer 2
    OSB_7/16in,               !- Layer 3
    wall_consol_layer,        !- Layer 4
    Drywall_1/2in;            !- Layer 5

Construction,
    InteriorFurnishings,      !- Name
    Std Wood 6inch;           !- Outside Layer

Construction,
    ceiling-floor-layer,      !- Name
    Lumber_2x4;               !- Outside Layer

Construction,
    Exterior Floor,           !- Name
    floor_consol_layer,       !- Outside Layer
    Plywood_3/4in,            !- Layer 2
    Carpet_n_pad;             !- Layer 3

Construction,
    Interior Floor,           !- Name
    Plywood_3/4in,            !- Outside Layer
    Carpet_n_pad;             !- Layer 2

Construction,
    Interior Ceiling,         !- Name
    ceil_consol_layer,        !- Outside Layer
    Drywall_1/2in;            !- Layer 2

Construction,
    attic floor,              !- Name
    Drywall_1/2in,            !- Outside Layer
    ceil_consol_layer;        !- Layer 2

Construction,
    fndn_roof,                !- Name
    Carpet_n_pad,             !- Outside Layer
    Plywood_3/4in,            !- Layer 2
    ceil_consol_layer;        !- Layer 3

Construction,
    interiorwall,             !- Name
    Drywall_1/2in,            !- Outside Layer
    OSB_5/8in,                !- Layer 2
    Drywall_1/2in;            !- Layer 3

Construction,
    Interior Wall,            !- Name
    Drywall_1/2in,            !- Outside Layer
    Air_4_in_vert,            !- Layer 2
    Drywall_1/2in;            !- Layer 3

Construction,
    Exterior Roof,            !- Name
    Asphalt_shingle,          !- Outside Layer
    OSB_1/2in;                !- Layer 2

Construction,
    Exterior Window,          !- Name
    Glass;                    !- Outside Layer

Construction,
    Interior Window,          !- Name
    Glass;                    !- Outside Layer

Construction,
    Exterior Door,            !- Name
    door_const;               !- Outside Layer

Construction,
    Interior Door,            !- Name
    door_const;               !- Outside Layer

Construction,
    Gable_end,                !- Name
    cement_stucco,            !- Outside Layer
    Bldg_paper_felt,          !- Layer 2
    OSB_5/8in,                !- Layer 3
    Air_4_in_vert,            !- Layer 4
    Drywall_1/2in;            !- Layer 5

Construction,
    crawl_floor,              !- Name
    R_high,                   !- Outside Layer
    soil_12in;                !- Layer 2

Construction,
    window_w_blinds,          !- Name
    Glass,                    !- Outside Layer
    int_blind;                !- Layer 2

Construction,
    Insulated Pipe,           !- Name
    Pipe Insulation,          !- Outside Layer
    CopperPipe;               !- Layer 2

Construction,
    Plain Pipe,               !- Name
    CopperPipe;               !- Outside Layer

Construction,
    TDD Pipe,                 !- Name
    Very High Reflectivity Surface;    !- Outside Layer

Construction,
    TDD Dome,                 !- Name
    Clear Acrylic Plastic;    !- Outside Layer

Construction,
    TDD Diffuser,             !- Name
    Diffusing Acrylic Plastic;    !- Outside Layer

Construction,
    Basement Wall,            !- Name
    Plywood_3/4in,            !- Outside Layer
    bsmtwall_consol_layer,    !- Layer 2
    Plywood_3/4in;            !- Layer 3

GlobalGeometryRules,
    LowerLeftCorner,          !- Starting Vertex Position
    Counterclockwise,         !- Vertex Entry Direction
    Relative;                 !- Coordinate System

Zone,
    living_unit1,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1;                        !- Multiplier

Zone,
    garage1,                  !- Name
    0,                        !- Direction of Relative North
    6.03709094628325,         !- X Origin
    -6.096,                   !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1;                        !- Multiplier

Zone,
    attic_unit1,              !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1;                        !- Multiplier

BuildingSurface:Detailed,
    Inter zone floor 1,       !- Name
    Floor,                    !- Surface Type
    Interior Floor,           !- Construction Name
    living_unit1,             !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.89634146341463,         !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    9.09981820971244,         !- Vertex 2 Ycoordinate
    2.89634146341463,         !- Vertex 2 Zcoordinate
    12.1330909462833,         !- Vertex 3 Xcoordinate
    9.09981820971244,         !- Vertex 3 Ycoordinate
    2.89634146341463,         !- Vertex 3 Zcoordinate
    12.1330909462833,         !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.89634146341463;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ceiling_unit1,            !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    living_unit1,             !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    attic_unit1,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    5.48780487804878,         !- Vertex 1 Zcoordinate
    12.1330909462833,         !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    5.48780487804878,         !- Vertex 2 Zcoordinate
    12.1330909462833,         !- Vertex 3 Xcoordinate
    9.09981820971244,         !- Vertex 3 Ycoordinate
    5.48780487804878,         !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    9.09981820971244,         !- Vertex 4 Ycoordinate
    5.48780487804878;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Roof_front_unit1,         !- Name
    Roof,                     !- Surface Type
    Exterior Roof,            !- Construction Name
    attic_unit1,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    5.48780487804878,         !- Vertex 1 Zcoordinate
    12.1330909462833,         !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    5.48780487804878,         !- Vertex 2 Zcoordinate
    12.1330909462833,         !- Vertex 3 Xcoordinate
    4.54990910485622,         !- Vertex 3 Ycoordinate
    6.6995631975537,          !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    4.54990910485622,         !- Vertex 4 Ycoordinate
    6.6995631975537;          !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Roof_back_unit1,          !- Name
    Roof,                     !- Surface Type
    Exterior Roof,            !- Construction Name
    attic_unit1,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    12.1330909462833,         !- Vertex 1 Xcoordinate
    9.09981820971244,         !- Vertex 1 Ycoordinate
    5.48780487804878,         !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    9.09981820971244,         !- Vertex 2 Ycoordinate
    5.48780487804878,         !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    4.54990910485622,         !- Vertex 3 Ycoordinate
    6.6995631975537,          !- Vertex 3 Zcoordinate
    12.1330909462833,         !- Vertex 4 Xcoordinate
    4.54990910485622,         !- Vertex 4 Ycoordinate
    6.6995631975537;          !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Roof_right_unit1,         !- Name
    Wall,                     !- Surface Type
    Gable_end,                !- Construction Name
    attic_unit1,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    3,                        !- Number of Vertices
    12.1330909462833,         !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    5.48780487804878,         !- Vertex 1 Zcoordinate
    12.1330909462833,         !- Vertex 2 Xcoordinate
    9.09981820971244,         !- Vertex 2 Ycoordinate
    5.48780487804878,         !- Vertex 2 Zcoordinate
    12.1330909462833,         !- Vertex 3 Xcoordinate
    4.54990910485622,         !- Vertex 3 Ycoordinate
    6.6995631975537;          !- Vertex 3 Zcoordinate

BuildingSurface:Detailed,
    Roof_left_unit1,          !- Name
    Wall,                     !- Surface Type
    Gable_end,                !- Construction Name
    attic_unit1,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    3,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    9.09981820971244,         !- Vertex 1 Ycoordinate
    5.48780487804878,         !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    5.48780487804878,         !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    4.54990910485622,         !- Vertex 3 Ycoordinate
    6.6995631975537;          !- Vertex 3 Zcoordinate

BuildingSurface:Detailed,
    Wall_ldf_1.unit1,         !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    living_unit1,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0.304878048780488,        !- Vertex 1 Zcoordinate
    6.03709094628325,         !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.304878048780488,        !- Vertex 2 Zcoordinate
    6.03709094628325,         !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    2.89634146341463,         !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.89634146341463;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Wall_sdr_1.unit1,         !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    living_unit1,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    12.1330909462833,         !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0.304878048780488,        !- Vertex 1 Zcoordinate
    12.1330909462833,         !- Vertex 2 Xcoordinate
    9.09981820971244,         !- Vertex 2 Ycoordinate
    0.304878048780488,        !- Vertex 2 Zcoordinate
    12.1330909462833,         !- Vertex 3 Xcoordinate
    9.09981820971244,         !- Vertex 3 Ycoordinate
    2.89634146341463,         !- Vertex 3 Zcoordinate
    12.1330909462833,         !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.89634146341463;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Wall_ldb_1.unit1,         !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    living_unit1,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    12.1330909462833,         !- Vertex 1 Xcoordinate
    9.09981820971244,         !- Vertex 1 Ycoordinate
    0.304878048780488,        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    9.09981820971244,         !- Vertex 2 Ycoordinate
    0.304878048780488,        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    9.09981820971244,         !- Vertex 3 Ycoordinate
    2.89634146341463,         !- Vertex 3 Zcoordinate
    12.1330909462833,         !- Vertex 4 Xcoordinate
    9.09981820971244,         !- Vertex 4 Ycoordinate
    2.89634146341463;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Wall_sdl_1.unit1,         !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    living_unit1,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    9.09981820971244,         !- Vertex 1 Ycoordinate
    0.304878048780488,        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.304878048780488,        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    2.89634146341463,         !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    9.09981820971244,         !- Vertex 4 Ycoordinate
    2.89634146341463;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Wall_ldf_1.garage1,       !- Name
    Wall,                     !- Surface Type
    Gable_end,                !- Construction Name
    garage1,                  !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0.304878048780488,        !- Vertex 1 Zcoordinate
    6.096,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.304878048780488,        !- Vertex 2 Zcoordinate
    6.096,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    2.89634146341463,         !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.89634146341463;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Wall_sdr_1.garage1,       !- Name
    Wall,                     !- Surface Type
    Gable_end,                !- Construction Name
    garage1,                  !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    6.096,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0.304878048780488,        !- Vertex 1 Zcoordinate
    6.096,                    !- Vertex 2 Xcoordinate
    6.096,                    !- Vertex 2 Ycoordinate
    0.304878048780488,        !- Vertex 2 Zcoordinate
    6.096,                    !- Vertex 3 Xcoordinate
    6.096,                    !- Vertex 3 Ycoordinate
    2.89634146341463,         !- Vertex 3 Zcoordinate
    6.096,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.89634146341463;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Wall_ldb_1.garage1,       !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    living_unit1,             !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    garage1,                  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    6.03709094628325,         !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0.304878048780488,        !- Vertex 1 Zcoordinate
    12.1330909462833,         !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.304878048780488,        !- Vertex 2 Zcoordinate
    12.1330909462833,         !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    2.89634146341463,         !- Vertex 3 Zcoordinate
    6.03709094628325,         !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.89634146341463;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Wall_sdl_1.garage1,       !- Name
    Wall,                     !- Surface Type
    Gable_end,                !- Construction Name
    garage1,                  !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    6.096,                    !- Vertex 1 Ycoordinate
    0.304878048780488,        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.304878048780488,        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    2.89634146341463,         !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    6.096,                    !- Vertex 4 Ycoordinate
    2.89634146341463;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Roof_front_garage1,       !- Name
    Roof,                     !- Surface Type
    Exterior Roof,            !- Construction Name
    garage1,                  !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.89634146341463,         !- Vertex 1 Zcoordinate
    6.096,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.89634146341463,         !- Vertex 2 Zcoordinate
    6.096,                    !- Vertex 3 Xcoordinate
    3.048,                    !- Vertex 3 Ycoordinate
    3.60746341463415,         !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    3.048,                    !- Vertex 4 Ycoordinate
    3.60746341463415;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Roof_back_garage1,        !- Name
    Roof,                     !- Surface Type
    Exterior Roof,            !- Construction Name
    garage1,                  !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    6.096,                    !- Vertex 1 Xcoordinate
    6.096,                    !- Vertex 1 Ycoordinate
    2.89634146341463,         !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    6.096,                    !- Vertex 2 Ycoordinate
    2.89634146341463,         !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    3.048,                    !- Vertex 3 Ycoordinate
    3.60746341463415,         !- Vertex 3 Zcoordinate
    6.096,                    !- Vertex 4 Xcoordinate
    3.048,                    !- Vertex 4 Ycoordinate
    3.60746341463415;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Roof_right_garage1,       !- Name
    Wall,                     !- Surface Type
    Gable_end,                !- Construction Name
    garage1,                  !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    3,                        !- Number of Vertices
    6.096,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.89634146341463,         !- Vertex 1 Zcoordinate
    6.096,                    !- Vertex 2 Xcoordinate
    6.096,                    !- Vertex 2 Ycoordinate
    2.89634146341463,         !- Vertex 2 Zcoordinate
    6.096,                    !- Vertex 3 Xcoordinate
    3.048,                    !- Vertex 3 Ycoordinate
    3.60746341463415;         !- Vertex 3 Zcoordinate

BuildingSurface:Detailed,
    Roof_left_garage1,        !- Name
    Wall,                     !- Surface Type
    Gable_end,                !- Construction Name
    garage1,                  !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    3,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    6.096,                    !- Vertex 1 Ycoordinate
    2.89634146341463,         !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.89634146341463,         !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    3.048,                    !- Vertex 3 Ycoordinate
    3.60746341463415;         !- Vertex 3 Zcoordinate

BuildingSurface:Detailed,
    Wall_ldf_2.unit1,         !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    living_unit1,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.89634146341463,         !- Vertex 1 Zcoordinate
    12.1330909462833,         !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.89634146341463,         !- Vertex 2 Zcoordinate
    12.1330909462833,         !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    5.48780487804878,         !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    5.48780487804878;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Wall_sdr_2.unit1,         !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    living_unit1,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    12.1330909462833,         !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.89634146341463,         !- Vertex 1 Zcoordinate
    12.1330909462833,         !- Vertex 2 Xcoordinate
    9.09981820971244,         !- Vertex 2 Ycoordinate
    2.89634146341463,         !- Vertex 2 Zcoordinate
    12.1330909462833,         !- Vertex 3 Xcoordinate
    9.09981820971244,         !- Vertex 3 Ycoordinate
    5.48780487804878,         !- Vertex 3 Zcoordinate
    12.1330909462833,         !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    5.48780487804878;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Wall_ldb_2.unit1,         !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    living_unit1,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    12.1330909462833,         !- Vertex 1 Xcoordinate
    9.09981820971244,         !- Vertex 1 Ycoordinate
    2.89634146341463,         !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    9.09981820971244,         !- Vertex 2 Ycoordinate
    2.89634146341463,         !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    9.09981820971244,         !- Vertex 3 Ycoordinate
    5.48780487804878,         !- Vertex 3 Zcoordinate
    12.1330909462833,         !- Vertex 4 Xcoordinate
    9.09981820971244,         !- Vertex 4 Ycoordinate
    5.48780487804878;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Wall_sdl_2.unit1,         !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    living_unit1,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    9.09981820971244,         !- Vertex 1 Ycoordinate
    2.89634146341463,         !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.89634146341463,         !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    5.48780487804878,         !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    9.09981820971244,         !- Vertex 4 Ycoordinate
    5.48780487804878;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Floor_unit1,              !- Name
    Floor,                    !- Surface Type
    Interior Floor,           !- Construction Name
    living_unit1,             !- Zone Name
    ,                         !- Space Name
    Zone,                     !- Outside Boundary Condition
    living_unit1,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0.304878048780488,        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    9.09981820971244,         !- Vertex 2 Ycoordinate
    0.304878048780488,        !- Vertex 2 Zcoordinate
    12.1330909462833,         !- Vertex 3 Xcoordinate
    9.09981820971244,         !- Vertex 3 Ycoordinate
    0.304878048780488,        !- Vertex 3 Zcoordinate
    12.1330909462833,         !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0.304878048780488;        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BGWall_upper_ldf,         !- Name
    Wall,                     !- Surface Type
    Basement Wall,            !- Construction Name
    living_unit1,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    12.1330909462833,         !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    12.1330909462833,         !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.304878048780488,        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0.304878048780488;        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BGWall_lower_ldf,         !- Name
    Wall,                     !- Surface Type
    Basement Wall,            !- Construction Name
    living_unit1,             !- Zone Name
    ,                         !- Space Name
    GroundBasementPreprocessorAverageWall,    !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    -2.13414634146341,        !- Vertex 1 Zcoordinate
    12.1330909462833,         !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    -2.13414634146341,        !- Vertex 2 Zcoordinate
    12.1330909462833,         !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BGWall_upper_sdr,         !- Name
    Wall,                     !- Surface Type
    Basement Wall,            !- Construction Name
    living_unit1,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    12.1330909462833,         !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    12.1330909462833,         !- Vertex 2 Xcoordinate
    9.09981820971244,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    12.1330909462833,         !- Vertex 3 Xcoordinate
    9.09981820971244,         !- Vertex 3 Ycoordinate
    0.304878048780488,        !- Vertex 3 Zcoordinate
    12.1330909462833,         !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0.304878048780488;        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BGWall_lower_sdr,         !- Name
    Wall,                     !- Surface Type
    Basement Wall,            !- Construction Name
    living_unit1,             !- Zone Name
    ,                         !- Space Name
    GroundBasementPreprocessorAverageWall,    !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    12.1330909462833,         !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    -2.13414634146341,        !- Vertex 1 Zcoordinate
    12.1330909462833,         !- Vertex 2 Xcoordinate
    9.09981820971244,         !- Vertex 2 Ycoordinate
    -2.13414634146341,        !- Vertex 2 Zcoordinate
    12.1330909462833,         !- Vertex 3 Xcoordinate
    9.09981820971244,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    12.1330909462833,         !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BGWall_upper_ldb,         !- Name
    Wall,                     !- Surface Type
    Basement Wall,            !- Construction Name
    living_unit1,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    12.1330909462833,         !- Vertex 1 Xcoordinate
    9.09981820971244,         !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    9.09981820971244,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    9.09981820971244,         !- Vertex 3 Ycoordinate
    0.304878048780488,        !- Vertex 3 Zcoordinate
    12.1330909462833,         !- Vertex 4 Xcoordinate
    9.09981820971244,         !- Vertex 4 Ycoordinate
    0.304878048780488;        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BGWall_lower_ldb,         !- Name
    Wall,                     !- Surface Type
    Basement Wall,            !- Construction Name
    living_unit1,             !- Zone Name
    ,                         !- Space Name
    GroundBasementPreprocessorAverageWall,    !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    12.1330909462833,         !- Vertex 1 Xcoordinate
    9.09981820971244,         !- Vertex 1 Ycoordinate
    -2.13414634146341,        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    9.09981820971244,         !- Vertex 2 Ycoordinate
    -2.13414634146341,        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    9.09981820971244,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    12.1330909462833,         !- Vertex 4 Xcoordinate
    9.09981820971244,         !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BGWall_upper_sdl,         !- Name
    Wall,                     !- Surface Type
    Basement Wall,            !- Construction Name
    living_unit1,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    9.09981820971244,         !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.304878048780488,        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    9.09981820971244,         !- Vertex 4 Ycoordinate
    0.304878048780488;        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BGWall_lower_sdl,         !- Name
    Wall,                     !- Surface Type
    Basement Wall,            !- Construction Name
    living_unit1,             !- Zone Name
    ,                         !- Space Name
    GroundBasementPreprocessorAverageWall,    !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    9.09981820971244,         !- Vertex 1 Ycoordinate
    -2.13414634146341,        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    -2.13414634146341,        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    9.09981820971244,         !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Extfloor_unit1,           !- Name
    Floor,                    !- Surface Type
    Exterior Floor,           !- Construction Name
    living_unit1,             !- Zone Name
    ,                         !- Space Name
    GroundBasementPreprocessorAverageFloor,    !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    -2.13414634146341,        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    9.09981820971244,         !- Vertex 2 Ycoordinate
    -2.13414634146341,        !- Vertex 2 Zcoordinate
    12.1330909462833,         !- Vertex 3 Xcoordinate
    9.09981820971244,         !- Vertex 3 Ycoordinate
    -2.13414634146341,        !- Vertex 3 Zcoordinate
    12.1330909462833,         !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    -2.13414634146341;        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Floor_garage1,            !- Name
    Floor,                    !- Surface Type
    Interior Floor,           !- Construction Name
    garage1,                  !- Zone Name
    ,                         !- Space Name
    GroundSlabPreprocessorAverage,    !- Outside Boundary Condition
    surfPropOthSdCoefSlabAverage,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0.304878048780488,        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    6.096,                    !- Vertex 2 Ycoordinate
    0.304878048780488,        !- Vertex 2 Zcoordinate
    6.096,                    !- Vertex 3 Xcoordinate
    6.096,                    !- Vertex 3 Ycoordinate
    0.304878048780488,        !- Vertex 3 Zcoordinate
    6.096,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0.304878048780488;        !- Vertex 4 Zcoordinate

Window,
    Window_ldf_1.unit1,       !- Name
    Exterior Window,          !- Construction Name
    Wall_ldf_1.unit1,         !- Building Surface Name
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    1,                        !- Starting X Coordinate
    0.914634146341463,        !- Starting Z Coordinate
    2.70719591738945,         !- Length
    1.52439024390244;         !- Height

Window,
    Window_ldb_1.unit1,       !- Name
    Exterior Window,          !- Construction Name
    Wall_ldb_1.unit1,         !- Building Surface Name
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    2.74190122145512,         !- Starting X Coordinate
    0.914634146341463,        !- Starting Z Coordinate
    2.70719591738945,         !- Length
    1.52439024390244;         !- Height

Window,
    Window_sdr_1.unit1,       !- Name
    Exterior Window,          !- Construction Name
    Wall_sdr_1.unit1,         !- Building Surface Name
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    1,                        !- Starting X Coordinate
    0.914634146341463,        !- Starting Z Coordinate
    2.70719591738945,         !- Length
    1.52439024390244;         !- Height

Window,
    Window_sdl_1.unit1,       !- Name
    Exterior Window,          !- Construction Name
    Wall_sdl_1.unit1,         !- Building Surface Name
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    1,                        !- Starting X Coordinate
    0.914634146341463,        !- Starting Z Coordinate
    2.70719591738945,         !- Length
    1.52439024390244;         !- Height

Window,
    Window_ldf_2.unit1,       !- Name
    Exterior Window,          !- Construction Name
    Wall_ldf_2.unit1,         !- Building Surface Name
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    1,                        !- Starting X Coordinate
    0.914634146341463,        !- Starting Z Coordinate
    2.70719591738945,         !- Length
    1.52439024390244;         !- Height

Window,
    Window_ldb_2.unit1,       !- Name
    Exterior Window,          !- Construction Name
    Wall_ldb_2.unit1,         !- Building Surface Name
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    2.74190122145512,         !- Starting X Coordinate
    0.914634146341463,        !- Starting Z Coordinate
    2.70719591738945,         !- Length
    1.52439024390244;         !- Height

Window,
    Window_sdr_2.unit1,       !- Name
    Exterior Window,          !- Construction Name
    Wall_sdr_2.unit1,         !- Building Surface Name
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    1,                        !- Starting X Coordinate
    0.914634146341463,        !- Starting Z Coordinate
    2.70719591738945,         !- Length
    1.52439024390244;         !- Height

Window,
    Window_sdl_2.unit1,       !- Name
    Exterior Window,          !- Construction Name
    Wall_sdl_2.unit1,         !- Building Surface Name
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    1,                        !- Starting X Coordinate
    0.914634146341463,        !- Starting Z Coordinate
    2.70719591738945,         !- Length
    1.52439024390244;         !- Height

Door,
    Door_ldb_unit1,           !- Name
    Exterior Door,            !- Construction Name
    Wall_ldb_1.unit1,         !- Building Surface Name
    1,                        !- Multiplier
    0.5,                      !- Starting X Coordinate
    0,                        !- Starting Z Coordinate
    1.74190122145513,         !- Length
    2.13414634146341;         !- Height

Door,
    door_garage1,             !- Name
    Exterior Door,            !- Construction Name
    Wall_ldf_1.garage1,       !- Building Surface Name
    1,                        !- Multiplier
    0.6096,                   !- Starting X Coordinate
    0,                        !- Starting Z Coordinate
    4.8768,                   !- Length
    2.13414634146341;         !- Height

Door:Interzone,
    int_door_garage1,         !- Name
    Exterior Door,            !- Construction Name
    Wall_ldb_1.garage1,       !- Building Surface Name
    garage1,                  !- Outside Boundary Condition Object
    1,                        !- Multiplier
    0.5,                      !- Starting X Coordinate
    0,                        !- Starting Z Coordinate
    0.9144,                   !- Length
    2.13414634146341;         !- Height

WindowShadingControl,
    Shades-living_unit1,      !- Name
    living_unit1,             !- Zone Name
    1,                        !- Shading Control Sequence Number
    InteriorBlind,            !- Shading Type
    window_w_blinds,          !- Construction with Shading Name
    OnIfScheduleAllows,       !- Shading Control Type
    shading_2012iecc,         !- Schedule Name
    ,                         !- Setpoint
    Yes,                      !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    ,                         !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    ,                         !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Sequential,               !- Multiple Surface Control Type
    Window_ldf_1.unit1,       !- Fenestration Surface 1 Name
    Window_ldb_1.unit1,       !- Fenestration Surface 2 Name
    Window_sdr_1.unit1,       !- Fenestration Surface 3 Name
    Window_sdl_1.unit1,       !- Fenestration Surface 4 Name
    Window_ldf_2.unit1,       !- Fenestration Surface 5 Name
    Window_ldb_2.unit1,       !- Fenestration Surface 6 Name
    Window_sdr_2.unit1,       !- Fenestration Surface 7 Name
    Window_sdl_2.unit1;       !- Fenestration Surface 8 Name

InternalMass,
    Internalmass_unit1,       !- Name
    InteriorFurnishings,      !- Construction Name
    living_unit1,             !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    9.89591078066915;         !- Surface Area

Shading:Overhang,
    Overhang_sdr_1.unit1,     !- Name
    Window_sdr_1.unit1,       !- Window or Door Name
    0,                        !- Height above Window or Door
    90,                       !- Tilt Angle from WindowDoor
    0,                        !- Left extension from WindowDoor Width
    0,                        !- Right extension from WindowDoor Width
    0.0152439024390244;       !- Depth

Shading:Overhang,
    Overhang_sdr_2.unit1,     !- Name
    Window_sdr_2.unit1,       !- Window or Door Name
    0,                        !- Height above Window or Door
    90,                       !- Tilt Angle from WindowDoor
    0,                        !- Left extension from WindowDoor Width
    0,                        !- Right extension from WindowDoor Width
    0.0152439024390244;       !- Depth

GroundHeatTransfer:Control,
    gtp_control,              !- Name
    yes,                      !- Run Basement Preprocessor
    yes;                      !- Run Slab Preprocessor

GroundHeatTransfer:Slab:Materials,
    2,                        !- NMAT Number of materials
    0.16,                     !- ALBEDO Surface Albedo No Snow
    0.4,                      !- ALBEDO Surface Albedo Snow
    0.9,                      !- EPSLW Surface Emissivity No Snow
    0.9,                      !- EPSLW Surface Emissivity Snow
    0.75,                     !- Z0 Surface Roughness No Snow
    0.05,                     !- Z0 Surface Roughness Snow
    6,                        !- HIN Indoor HConv Downward Flow
    9;                        !- HIN Indoor HConv Upward

GroundHeatTransfer:Slab:MatlProps,
    2300,                     !- RHO Slab Material density
    1200,                     !- RHO Soil Density
    650,                      !- CP Slab CP
    1200,                     !- CP Soil CP
    0.9,                      !- TCON Slab k
    1;                        !- TCON Soil k

GroundHeatTransfer:Slab:BoundConds,
    FALSE,                    !- EVTR Is surface evapotranspiration modeled
    TRUE,                     !- FIXBC is the lower boundary at a fixed temperature
    10,                       !- TDEEPin
    FALSE;                    !- USRHflag Is the ground surface h specified by the user

GroundHeatTransfer:Slab:BldgProps,
    10,                       !- IYRS Number of years to iterate
    0,                        !- Shape Slab shape
    4,                        !- HBLDG Building height
    22.22,                    !- TIN1 January Indoor Average Temperature Setpoint
    22.22,                    !- TIN2 February Indoor Average Temperature Setpoint
    22.22,                    !- TIN3 March Indoor Average Temperature Setpoint
    22.22,                    !- TIN4 April Indoor Average Temperature Setpoint
    22.22,                    !- TIN5 May Indoor Average Temperature Setpoint
    23.88,                    !- TIN6 June Indoor Average Temperature Setpoint
    23.88,                    !- TIN7 July Indoor Average Temperature Setpoint
    23.88,                    !- TIN8 August Indoor Average Temperature Setpoint
    23.88,                    !- TIN9 September Indoor Average Temperature Setpoint
    22.22,                    !- TIN10 October Indoor Average Temperature Setpoint
    22.22,                    !- TIN11 November Indoor Average Temperature Setpoint
    22.22,                    !- TIN12 December Indoor Average Temperature Setpoint
    0,                        !- TINAmp Daily Indoor sine wave variation amplitude
    0.1;                      !- ConvTol Convergence Tolerance

GroundHeatTransfer:Slab:Insulation,
    0,                        !- RINS R value of under slab insulation
    0,                        !- DINS Width of strip of under slab insulation
    0,                        !- RVINS R value of vertical insulation
    1.5,                      !- ZVINS Depth of vertical insulation
    0;                        !- IVINS Flag Is there vertical insulation

GroundHeatTransfer:Slab:EquivalentSlab,
    2.59994805991784,         !- APRatio The area to perimeter ratio for this slab
    0.1,                      !- SLABDEPTH Thickness of slab on grade
    15,                       !- CLEARANCE Distance from edge of slab to domain edge
    15;                       !- ZCLEARANCE Distance from bottom of slab to domain bottom

GroundHeatTransfer:Basement:SimParameters,
    0.1,                      !- F Multiplier for the ADI solution
    15;                       !- IYRS Maximum number of yearly iterations

GroundHeatTransfer:Basement:MatlProps,
    6,                        !- NMAT Number of materials in this domain
    2243,                     !- Density for Foundation Wall
    2243,                     !- density for Floor Slab
    311,                      !- density for Ceiling
    1500,                     !- density for Soil
    2000,                     !- density for Gravel
    449,                      !- density for Wood
    880,                      !- Specific heat for foundation wall
    880,                      !- Specific heat for floor slab
    1530,                     !- Specific heat for ceiling
    840,                      !- Specific heat for soil
    720,                      !- Specific heat for gravel
    1530,                     !- Specific heat for wood
    1.4,                      !- Thermal conductivity for foundation wall
    1.4,                      !- Thermal conductivity for floor slab
    0.09,                     !- Thermal conductivity for ceiling
    1.1,                      !- thermal conductivity for soil
    1.9,                      !- thermal conductivity for gravel
    0.12;                     !- thermal conductivity for wood

GroundHeatTransfer:Basement:Insulation,
    3.34589511499313,         !- REXT R Value of any exterior insulation
    True;                     !- INSFULL Flag Is the wall fully insulated

GroundHeatTransfer:Basement:SurfaceProps,
    0.16,                     !- ALBEDO Surface albedo for No snow conditions
    0.4,                      !- ALBEDO Surface albedo for snow conditions
    0.94,                     !- EPSLN Surface emissivity No Snow
    0.86,                     !- EPSLN Surface emissivity with Snow
    6,                        !- VEGHT Surface roughness No snow conditions
    0.25,                     !- VEGHT Surface roughness Snow conditions
    False;                    !- PET Flag Potential evapotranspiration on

GroundHeatTransfer:Basement:BldgData,
    0.200000006162114,        !- DWALL Wall thickness
    0.243828108701145,        !- DSLAB Floor slab thickness
    0.3,                      !- DGRAVXY Width of gravel pit beside basement wall
    0.2,                      !- DGRAVZN Gravel depth extending above the floor slab
    0.1;                      !- DGRAVZP Gravel depth below the floor slab

GroundHeatTransfer:Basement:Interior,
    True,                     !- COND Flag Is the basement conditioned
    0.92,                     !- HIN Downward convection only heat transfer coefficient
    4.04,                     !- HIN Upward convection only heat transfer coefficient
    3.08,                     !- HIN Horizontal convection only heat transfer coefficient
    6.13,                     !- HIN Downward combined convection and radiation heat transfer coefficient
    9.26,                     !- HIN Upward combined convection and radiation heat transfer coefficient
    8.29;                     !- HIN Horizontal combined convection and radiation heat transfer coefficient

GroundHeatTransfer:Basement:ComBldg,
    21,                       !- January average temperature
    21,                       !- February average temperature
    21,                       !- March average temperature
    21,                       !- April average temperature
    24,                       !- May average temperature
    24,                       !- June average temperature
    24,                       !- July average temperature
    24,                       !- August average temperature
    24,                       !- September average temperature
    24,                       !- October average temperature
    21,                       !- November average temperature
    21,                       !- December average temperature
    21;                       !- Daily variation sine wave amplitude

GroundHeatTransfer:Basement:EquivSlab,
    2.59994805991784,         !- APRatio The area to perimeter ratio for this slab
    True;                     !- EquivSizing Flag

GroundHeatTransfer:Basement:EquivAutoGrid,
    15,                       !- CLEARANCE Distance from outside of wall to edge of 3D ground domain
    0.1,                      !- SlabDepth Thickness of the floor slab
    1.21914054350572;         !- BaseDepth Depth of the basement wall below grade

People,
    people_unit1,             !- Name
    living_unit1,             !- Zone or ZoneList or Space or SpaceList Name
    Occupancy,                !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    3,                        !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0,                        !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    activity_sch,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged;        !- Mean Radiant Temperature Calculation Type

Lights,
    Living Hardwired Lighting1,    !- Name
    living_unit1,             !- Zone or ZoneList or Space or SpaceList Name
    InteriorLightingHE,       !- Schedule Name
    LightingLevel,            !- Design Level Calculation Method
    232.336176039726,         !- Lighting Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    0;                        !- Fraction Replaceable

Lights,
    Living Plug-in Lighting1,    !- Name
    living_unit1,             !- Zone or ZoneList or Space or SpaceList Name
    InteriorLightingHE,       !- Schedule Name
    LightingLevel,            !- Design Level Calculation Method
    105.654201954397,         !- Lighting Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    0;                        !- Fraction Replaceable

Lights,
    Basement Hardwired Lighting,    !- Name
    living_unit1,             !- Zone or ZoneList or Space or SpaceList Name
    InteriorLightingHE,       !- Schedule Name
    LightingLevel,            !- Design Level Calculation Method
    92.2438477975445,         !- Lighting Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    0;                        !- Fraction Replaceable

Lights,
    Basement Plug-in Lighting,    !- Name
    living_unit1,             !- Zone or ZoneList or Space or SpaceList Name
    InteriorLightingHE,       !- Schedule Name
    LightingLevel,            !- Design Level Calculation Method
    41.9476221498371,         !- Lighting Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    0;                        !- Fraction Replaceable

ElectricEquipment,
    dishwasher1,              !- Name
    living_unit1,             !- Zone or ZoneList or Space or SpaceList Name
    DishWasher_equip_sch,     !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    65.698787492023,          !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0.15,                     !- Fraction Latent
    0.6,                      !- Fraction Radiant
    0.25,                     !- Fraction Lost
    dishwasher;               !- EndUse Subcategory

ElectricEquipment,
    refrigerator1,            !- Name
    living_unit1,             !- Zone or ZoneList or Space or SpaceList Name
    Refrigerator,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    91.0575745202123,         !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    1,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    refrigerator;             !- EndUse Subcategory

ElectricEquipment,
    clotheswasher1,           !- Name
    living_unit1,             !- Zone or ZoneList or Space or SpaceList Name
    ClothesWasher_equip_sch,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    28.4784377542718,         !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.8,                      !- Fraction Radiant
    0.2,                      !- Fraction Lost
    clotheswasher;            !- EndUse Subcategory

ElectricEquipment,
    electric_dryer1,          !- Name
    living_unit1,             !- Zone or ZoneList or Space or SpaceList Name
    ClothesDryer,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    213.064557285022,         !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0.05,                     !- Fraction Latent
    0.15,                     !- Fraction Radiant
    0.8,                      !- Fraction Lost
    electric_dryer;           !- EndUse Subcategory

ElectricEquipment,
    electric_range1,          !- Name
    living_unit1,             !- Zone or ZoneList or Space or SpaceList Name
    CookingRange,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    248.154224774405,         !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.4,                      !- Fraction Radiant
    0.3,                      !- Fraction Lost
    electric_range;           !- EndUse Subcategory

ElectricEquipment,
    television1,              !- Name
    living_unit1,             !- Zone or ZoneList or Space or SpaceList Name
    InteriorLighting,         !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    0,                        !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    1,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    television;               !- EndUse Subcategory

ElectricEquipment,
    electric_mels1,           !- Name
    living_unit1,             !- Zone or ZoneList or Space or SpaceList Name
    MiscPlugLoad,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    653.237516869096,         !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0.06,                     !- Fraction Latent
    0.69,                     !- Fraction Radiant
    0.25,                     !- Fraction Lost
    electric_mels;            !- EndUse Subcategory

ElectricEquipment,
    IECC_Adj1,                !- Name
    living_unit1,             !- Zone or ZoneList or Space or SpaceList Name
    MiscPlugLoad,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    255.073939130094,         !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0.0624390461422629,       !- Fraction Latent
    0.41190936353998,         !- Fraction Radiant
    0.251045347957769,        !- Fraction Lost
    IECC_adj;                 !- EndUse Subcategory

ElectricEquipment,
    IECC_Adj_heatedbsmt,      !- Name
    living_unit1,             !- Zone or ZoneList or Space or SpaceList Name
    MiscPlugLoad,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    535.286210974708,         !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0.0624390461422629,       !- Fraction Latent
    0.41190936353998,         !- Fraction Radiant
    0.251045347957769,        !- Fraction Lost
    IECC_adj;                 !- EndUse Subcategory

ZoneVentilation:DesignFlowRate,
    Ventilation_unit1,        !- Name
    living_unit1,             !- Zone or ZoneList or Space or SpaceList Name
    always_avail,             !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Exhaust,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    0.6,                      !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

AirflowNetwork:SimulationControl,
    House AirflowNetwork,     !- Name
    MultizoneWithDistribution,    !- AirflowNetwork Control
    SurfaceAverageCalculation,    !- Wind Pressure Coefficient Type
    ,                         !- Height Selection for Local Wind Pressure Calculation
    LOWRISE,                  !- Building Type
    500,                      !- Maximum Number of Iterations
    ,                         !- Initialization Type
    0.001,                    !- Relative Airflow Convergence Tolerance
    1e-05,                    !- Absolute Airflow Convergence Tolerance
    0,                        !- Convergence Acceleration Limit
    0,                        !- Azimuth Angle of Long Axis of Building
    0.75,                     !- Ratio of Building Width Along Short Axis to Width Along Long Axis
    ,                         !- Height Dependence of External Node Temperature
    ,                         !- Solver
    Yes,                      !- Allow Unsupported Zone Equipment
    ;                         !- Do Distribution Duct Sizing Calculation

AirflowNetwork:MultiZone:Zone,
    living_unit1,             !- Zone Name
    NoVent,                   !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000;                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor

AirflowNetwork:MultiZone:Zone,
    attic_unit1,              !- Zone Name
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    inf_sch;                  !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    garage1,                  !- Zone Name
    NoVent,                   !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000;                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor

AirflowNetwork:MultiZone:Surface,
    Roof_front_unit1,         !- Surface Name
    AtticVent,                !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    inf_sch;                  !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    Roof_back_unit1,          !- Surface Name
    AtticVent,                !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    inf_sch;                  !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    Roof_right_unit1,         !- Surface Name
    AtticVent,                !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    inf_sch;                  !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    Roof_left_unit1,          !- Surface Name
    AtticVent,                !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    inf_sch;                  !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    Roof_front_garage1,       !- Surface Name
    ZoneLeak_GarageRoof,      !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    NoVent;                   !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface,
    Roof_back_garage1,        !- Surface Name
    ZoneLeak_GarageRoof,      !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    NoVent;                   !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface,
    Roof_right_garage1,       !- Surface Name
    ZoneLeak_GarageGable,     !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    NoVent;                   !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface,
    Roof_left_garage1,        !- Surface Name
    ZoneLeak_GarageGable,     !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    NoVent;                   !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface,
    Wall_ldf_1.garage1,       !- Surface Name
    ZoneLeak_GarageShortWall,    !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    NoVent;                   !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface,
    Wall_ldb_1.garage1,       !- Surface Name
    ZoneLeak_GarageSharedWall,    !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    NoVent;                   !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface,
    Wall_sdl_1.garage1,       !- Surface Name
    ZoneLeak_GarageLongWall,    !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    NoVent;                   !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface,
    Wall_sdr_1.garage1,       !- Surface Name
    ZoneLeak_GarageLongWall,    !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    NoVent;                   !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface,
    ceiling_unit1,            !- Surface Name
    ZoneLeak_Ceiling,         !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    NoVent;                   !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface,
    Wall_ldf_1.unit1,         !- Surface Name
    ZoneLeak_LongWall,        !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    NoVent;                   !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface,
    Wall_ldb_1.unit1,         !- Surface Name
    ZoneLeak_LongWall,        !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    NoVent;                   !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface,
    Wall_sdl_1.unit1,         !- Surface Name
    ZoneLeak_ShortWall,       !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    NoVent;                   !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface,
    Wall_sdr_1.unit1,         !- Surface Name
    ZoneLeak_ShortWall,       !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    NoVent;                   !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface,
    Wall_ldf_2.unit1,         !- Surface Name
    ZoneLeak_LongWall,        !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    NoVent;                   !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface,
    Wall_ldb_2.unit1,         !- Surface Name
    ZoneLeak_LongWall,        !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    NoVent;                   !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface,
    Wall_sdr_2.unit1,         !- Surface Name
    ZoneLeak_ShortWall,       !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    NoVent;                   !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface,
    Wall_sdl_2.unit1,         !- Surface Name
    ZoneLeak_ShortWall,       !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    NoVent;                   !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
    ZoneLeak_LongWall,        !- Name
    5.100187e-03,             !- Effective Leakage Area
    1.15,                     !- Discharge Coefficient
    4,                        !- Reference Pressure Difference
    0.65;                     !- Air Mass Flow Exponent

AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
    ZoneLeak_ShortWall,       !- Name
    0.0038251403669299,       !- Effective Leakage Area
    1.15,                     !- Discharge Coefficient
    4,                        !- Reference Pressure Difference
    0.65;                     !- Air Mass Flow Exponent

AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
    ZoneLeak_Ceiling,         !- Name
    0.0179090994270555,       !- Effective Leakage Area
    1.15,                     !- Discharge Coefficient
    4,                        !- Reference Pressure Difference
    0.65;                     !- Air Mass Flow Exponent

AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
    ZoneLeak_Floor,           !- Name
    1e-05,                    !- Effective Leakage Area
    1.15,                     !- Discharge Coefficient
    4,                        !- Reference Pressure Difference
    0.65;                     !- Air Mass Flow Exponent

AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
    AtticVent,                !- Name
    0.37,                     !- Effective Leakage Area
    1.15,                     !- Discharge Coefficient
    4,                        !- Reference Pressure Difference
    0.65;                     !- Air Mass Flow Exponent

AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
    CrawlVent,                !- Name
    0.37,                     !- Effective Leakage Area
    1.15,                     !- Discharge Coefficient
    4,                        !- Reference Pressure Difference
    0.65;                     !- Air Mass Flow Exponent

AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
    ZoneLeak_GarageSharedWall,    !- Name
    2.562475e-03,             !- Effective Leakage Area
    1.15,                     !- Discharge Coefficient
    4,                        !- Reference Pressure Difference
    0.65;                     !- Air Mass Flow Exponent

AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
    ZoneLeak_NonGarageWall,    !- Name
    0.002537712264714,        !- Effective Leakage Area
    1.15,                     !- Discharge Coefficient
    4,                        !- Reference Pressure Difference
    0.65;                     !- Air Mass Flow Exponent

AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
    ZoneLeak_GarageLongWall,    !- Name
    0.0037228631762373,       !- Effective Leakage Area
    1.15,                     !- Discharge Coefficient
    4,                        !- Reference Pressure Difference
    0.65;                     !- Air Mass Flow Exponent

AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
    ZoneLeak_GarageShortWall,    !- Name
    0.0037228631762373,       !- Effective Leakage Area
    1.15,                     !- Discharge Coefficient
    4,                        !- Reference Pressure Difference
    0.65;                     !- Air Mass Flow Exponent

AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
    ZoneLeak_GarageRoof,      !- Name
    0.0037228631762373,       !- Effective Leakage Area
    1.15,                     !- Discharge Coefficient
    4,                        !- Reference Pressure Difference
    0.65;                     !- Air Mass Flow Exponent

AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
    ZoneLeak_GarageGable,     !- Name
    1.861432e-03,             !- Effective Leakage Area
    1.15,                     !- Discharge Coefficient
    4,                        !- Reference Pressure Difference
    0.65;                     !- Air Mass Flow Exponent

AirflowNetwork:Distribution:Node,
    EquipmentInletNode_unit1,    !- Name
    Zone Equipment Inlet Node_unit1,    !- Component Name or Node Name
    Other,                    !- Component Object Type or Node Type
    3;                        !- Node Height

AirflowNetwork:Distribution:Node,
    SplitterNode_unit1,       !- Name
    ,                         !- Component Name or Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component Object Type or Node Type
    3;                        !- Node Height

AirflowNetwork:Distribution:Node,
    ZoneSupplyNode_unit1,     !- Name
    ,                         !- Component Name or Node Name
    Other,                    !- Component Object Type or Node Type
    3;                        !- Node Height

AirflowNetwork:Distribution:Node,
    ZoneSupplyRegisterNode_unit1 ATInlet,    !- Name
    Zone Inlet Node_unit1 ATInlet,    !- Component Name or Node Name
    Other,                    !- Component Object Type or Node Type
    3;                        !- Node Height

AirflowNetwork:Distribution:Node,
    ZoneSupplyRegisterNode_unit1,    !- Name
    Zone Inlet Node_unit1,    !- Component Name or Node Name
    Other,                    !- Component Object Type or Node Type
    3;                        !- Node Height

AirflowNetwork:Distribution:Node,
    ZoneOutletNode_unit1,     !- Name
    Zone Outlet node_unit1,    !- Component Name or Node Name
    Other,                    !- Component Object Type or Node Type
    3;                        !- Node Height

AirflowNetwork:Distribution:Node,
    ZoneReturnNode_unit1,     !- Name
    ,                         !- Component Name or Node Name
    Other,                    !- Component Object Type or Node Type
    3;                        !- Node Height

AirflowNetwork:Distribution:Node,
    MixerNode_unit1,          !- Name
    ,                         !- Component Name or Node Name
    AirLoopHVAC:ZoneMixer,    !- Component Object Type or Node Type
    3;                        !- Node Height

AirflowNetwork:Distribution:Node,
    MainReturnNode_unit1,     !- Name
    Return Air Mixer Outlet_unit1,    !- Component Name or Node Name
    Other,                    !- Component Object Type or Node Type
    3;                        !- Node Height

AirflowNetwork:Distribution:Node,
    MainInletNode_unit1,      !- Name
    Air Loop Inlet Node_unit1,    !- Component Name or Node Name
    Other,                    !- Component Object Type or Node Type
    3;                        !- Node Height

AirflowNetwork:Distribution:Node,
    FanOutletNode_unit1,      !- Name
    Cooling Coil Air Inlet Node_unit1,    !- Component Name or Node Name
    Other,                    !- Component Object Type or Node Type
    3;                        !- Node Height

AirflowNetwork:Distribution:Node,
    HeatingInletNode_unit1,    !- Name
    Heating Coil Air Inlet Node_unit1,    !- Component Name or Node Name
    Other,                    !- Component Object Type or Node Type
    3;                        !- Node Height

AirflowNetwork:Distribution:Node,
    HeatingOutletNode_unit1,    !- Name
    Air Loop Outlet Node_unit1,    !- Component Name or Node Name
    Other,                    !- Component Object Type or Node Type
    3;                        !- Node Height

AirflowNetwork:Distribution:Node,
    SuppHeatingInletNode_unit1,    !- Name
    Supp Heating coil air inlet Node_unit1,    !- Component Name or Node Name
    Other,                    !- Component Object Type or Node Type
    3;                        !- Node Height

AirflowNetwork:Distribution:Component:LeakageRatio,
    SupplyLeak1,              !- Name
    3.408479e-03,             !- Effective Leakage Ratio
    0.849,                    !- Maximum Flow Rate
    25,                       !- Reference Pressure Difference
    0.65;                     !- Air Mass Flow Exponent

AirflowNetwork:Distribution:Component:LeakageRatio,
    SupplyLeak2,              !- Name
    0.0362150939536596,       !- Effective Leakage Ratio
    0.849,                    !- Maximum Flow Rate
    25,                       !- Reference Pressure Difference
    0.65;                     !- Air Mass Flow Exponent

AirflowNetwork:Distribution:Component:LeakageRatio,
    ReturnLeak1,              !- Name
    0.0352452779829799,       !- Effective Leakage Ratio
    0.849,                    !- Maximum Flow Rate
    25,                       !- Reference Pressure Difference
    0.65;                     !- Air Mass Flow Exponent

AirflowNetwork:Distribution:Component:LeakageRatio,
    ReturnLeak2,              !- Name
    4.378295e-03,             !- Effective Leakage Ratio
    0.849,                    !- Maximum Flow Rate
    25,                       !- Reference Pressure Difference
    0.65;                     !- Air Mass Flow Exponent

AirflowNetwork:Distribution:Component:Duct,
    MainTrunk_unit1,          !- Name
    2,                        !- Duct Length
    0.728604524162027,        !- Hydraulic Diameter
    0.416994106090373,        !- Cross Section Area
    0.0009,                   !- Surface Roughness
    0.01,                     !- Coefficient for Local Dynamic Loss Due to Fitting
    0.709825,                 !- Heat Transmittance Coefficient UFactor for Duct Wall Construction
    1e-07;                    !- Overall Moisture Transmittance Coefficient from Air to Air

AirflowNetwork:Distribution:Component:Duct,
    ZoneSupply1_unit1,        !- Name
    1.2,                      !- Duct Length
    0.728604524162027,        !- Hydraulic Diameter
    0.416994106090373,        !- Cross Section Area
    0.0009,                   !- Surface Roughness
    10,                       !- Coefficient for Local Dynamic Loss Due to Fitting
    0.709825,                 !- Heat Transmittance Coefficient UFactor for Duct Wall Construction
    1e-07;                    !- Overall Moisture Transmittance Coefficient from Air to Air

AirflowNetwork:Distribution:Component:Duct,
    ZoneSupply2_unit1,        !- Name
    12.75,                    !- Duct Length
    0.728604524162027,        !- Hydraulic Diameter
    0.416994106090373,        !- Cross Section Area
    0.0009,                   !- Surface Roughness
    10,                       !- Coefficient for Local Dynamic Loss Due to Fitting
    0.709825,                 !- Heat Transmittance Coefficient UFactor for Duct Wall Construction
    1e-07;                    !- Overall Moisture Transmittance Coefficient from Air to Air

AirflowNetwork:Distribution:Component:Duct,
    ZoneReturn1_unit1,        !- Name
    8.05,                     !- Duct Length
    0.651683697896072,        !- Hydraulic Diameter
    0.333595284872299,        !- Cross Section Area
    0.0009,                   !- Surface Roughness
    9,                        !- Coefficient for Local Dynamic Loss Due to Fitting
    0.709825,                 !- Heat Transmittance Coefficient UFactor for Duct Wall Construction
    1e-07;                    !- Overall Moisture Transmittance Coefficient from Air to Air

AirflowNetwork:Distribution:Component:Duct,
    ZoneReturn2_unit1,        !- Name
    1,                        !- Duct Length
    0.651683697896072,        !- Hydraulic Diameter
    0.333595284872299,        !- Cross Section Area
    0.0009,                   !- Surface Roughness
    9,                        !- Coefficient for Local Dynamic Loss Due to Fitting
    0.709825,                 !- Heat Transmittance Coefficient UFactor for Duct Wall Construction
    1e-07;                    !- Overall Moisture Transmittance Coefficient from Air to Air

AirflowNetwork:Distribution:Component:Duct,
    ZoneSupplyLink2_unit1 ATInlet Duct,    !- Name
    0.0001,                   !- Duct Length
    0.728604524162027,        !- Hydraulic Diameter
    0.416994106090373,        !- Cross Section Area
    0.0009,                   !- Surface Roughness
    0,                        !- Coefficient for Local Dynamic Loss Due to Fitting
    0.709825,                 !- Heat Transmittance Coefficient UFactor for Duct Wall Construction
    1e-07;                    !- Overall Moisture Transmittance Coefficient from Air to Air

AirflowNetwork:Distribution:Component:Duct,
    MainReturn_unit1,         !- Name
    1,                        !- Duct Length
    0.651683697896072,        !- Hydraulic Diameter
    0.333595284872299,        !- Cross Section Area
    0.0009,                   !- Surface Roughness
    0.01,                     !- Coefficient for Local Dynamic Loss Due to Fitting
    0.709825,                 !- Heat Transmittance Coefficient UFactor for Duct Wall Construction
    1e-07;                    !- Overall Moisture Transmittance Coefficient from Air to Air

AirflowNetwork:Distribution:Component:Duct,
    AirLoopReturn_unit1,      !- Name
    0.1,                      !- Duct Length
    0.651683697896072,        !- Hydraulic Diameter
    0.333595284872299,        !- Cross Section Area
    0.0001,                   !- Surface Roughness
    0,                        !- Coefficient for Local Dynamic Loss Due to Fitting
    0.709825,                 !- Heat Transmittance Coefficient UFactor for Duct Wall Construction
    1e-07;                    !- Overall Moisture Transmittance Coefficient from Air to Air

AirflowNetwork:Distribution:Component:Duct,
    AirLoopSupply_unit1,      !- Name
    0.1,                      !- Duct Length
    0.728604524162027,        !- Hydraulic Diameter
    0.416994106090373,        !- Cross Section Area
    0.0001,                   !- Surface Roughness
    0,                        !- Coefficient for Local Dynamic Loss Due to Fitting
    0.709825,                 !- Heat Transmittance Coefficient UFactor for Duct Wall Construction
    1e-07;                    !- Overall Moisture Transmittance Coefficient from Air to Air

AirflowNetwork:Distribution:Component:Duct,
    ZoneConnectionDuct_unit1,    !- Name
    0.1,                      !- Duct Length
    0.728604524162027,        !- Hydraulic Diameter
    0.416994106090373,        !- Cross Section Area
    0.0001,                   !- Surface Roughness
    0,                        !- Coefficient for Local Dynamic Loss Due to Fitting
    0.709825,                 !- Heat Transmittance Coefficient UFactor for Duct Wall Construction
    1e-07;                    !- Overall Moisture Transmittance Coefficient from Air to Air

AirflowNetwork:Distribution:Component:Fan,
    Supply Fan_unit1,         !- Fan Name
    Fan:OnOff;                !- Supply Fan Object Type

AirflowNetwork:Distribution:Component:Coil,
    ASIHP Heat Pump ACDXCoil 1_unit1,    !- Coil Name
    Coil:Cooling:DX:VariableSpeed,    !- Coil Object Type
    0.1,                      !- Air Path Length
    1;                        !- Air Path Hydraulic Diameter

AirflowNetwork:Distribution:Component:Coil,
    ASIHP Heat Pump DX Heating Coil 1_unit1,    !- Coil Name
    Coil:Heating:DX:VariableSpeed,    !- Coil Object Type
    0.1,                      !- Air Path Length
    1;                        !- Air Path Hydraulic Diameter

AirflowNetwork:Distribution:Component:Coil,
    Supp Heating Coil_unit1,    !- Coil Name
    Coil:Heating:Electric,    !- Coil Object Type
    0.1,                      !- Air Path Length
    1;                        !- Air Path Hydraulic Diameter

AirflowNetwork:Distribution:Linkage,
    MainSupplyLink_unit1,     !- Name
    EquipmentInletNode_unit1,    !- Node 1 Name
    SplitterNode_unit1,       !- Node 2 Name
    MainTrunk_unit1,          !- Component Name
    attic_unit1;              !- Thermal Zone Name

AirflowNetwork:Distribution:Linkage,
    ZoneSupplyLink_unit1,     !- Name
    SplitterNode_unit1,       !- Node 1 Name
    ZoneSupplyNode_unit1,     !- Node 2 Name
    ZoneSupply1_unit1,        !- Component Name
    attic_unit1;              !- Thermal Zone Name

AirflowNetwork:Distribution:Linkage,
    ZoneSupplyLink2_unit1,    !- Name
    ZoneSupplyNode_unit1,     !- Node 1 Name
    ZoneSupplyRegisterNode_unit1 ATInlet,    !- Node 2 Name
    ZoneSupply2_unit1,        !- Component Name
    living_unit1;             !- Thermal Zone Name

AirflowNetwork:Distribution:Linkage,
    ZoneSupplyLink2_unit1 ATInlet,    !- Name
    ZoneSupplyRegisterNode_unit1 ATInlet,    !- Node 1 Name
    ZoneSupplyRegisterNode_unit1,    !- Node 2 Name
    ZoneSupplyLink2_unit1 ATInlet Duct,    !- Component Name
    living_unit1;             !- Thermal Zone Name

AirflowNetwork:Distribution:Linkage,
    ZoneSupplyConnectionLink_unit1,    !- Name
    ZoneSupplyRegisterNode_unit1,    !- Node 1 Name
    living_unit1,             !- Node 2 Name
    ZoneConnectionDuct_unit1;    !- Component Name

AirflowNetwork:Distribution:Linkage,
    ZoneReturnConnectionLink_unit1,    !- Name
    living_unit1,             !- Node 1 Name
    ZoneOutletNode_unit1,     !- Node 2 Name
    ZoneConnectionDuct_unit1;    !- Component Name

AirflowNetwork:Distribution:Linkage,
    ZoneReturnLink1_unit1,    !- Name
    Zoneoutletnode_unit1,     !- Node 1 Name
    ZoneReturnNode_unit1,     !- Node 2 Name
    ZoneReturn1_unit1,        !- Component Name
    living_unit1;             !- Thermal Zone Name

AirflowNetwork:Distribution:Linkage,
    ZoneReturnLink2_unit1,    !- Name
    ZoneReturnNode_unit1,     !- Node 1 Name
    MixerNode_unit1,          !- Node 2 Name
    ZoneReturn2_unit1,        !- Component Name
    attic_unit1;              !- Thermal Zone Name

AirflowNetwork:Distribution:Linkage,
    MainReturnLink_unit1,     !- Name
    MixerNode_unit1,          !- Node 1 Name
    MainReturnNode_unit1,     !- Node 2 Name
    MainReturn_unit1,         !- Component Name
    attic_unit1;              !- Thermal Zone Name

AirflowNetwork:Distribution:Linkage,
    SystemReturnLink_unit1,    !- Name
    MainReturnNode_unit1,     !- Node 1 Name
    MainInletNode_unit1,      !- Node 2 Name
    AirLoopReturn_unit1;      !- Component Name

AirflowNetwork:Distribution:Linkage,
    SupplyFanLink_unit1,      !- Name
    MainInletNode_unit1,      !- Node 1 Name
    FanOutletNode_unit1,      !- Node 2 Name
    Supply Fan_unit1;         !- Component Name

AirflowNetwork:Distribution:Linkage,
    CoolingCoilLink_unit1,    !- Name
    FanOutletNode_unit1,      !- Node 1 Name
    HeatingInletNode_unit1,    !- Node 2 Name
    ASIHP Heat Pump ACDXCoil 1_unit1;    !- Component Name

AirflowNetwork:Distribution:Linkage,
    EquipmentAirLoopLink_unit1,    !- Name
    HeatingOutletNode_unit1,    !- Node 1 Name
    EquipmentInletNode_unit1,    !- Node 2 Name
    AirLoopSupply_unit1;      !- Component Name

AirflowNetwork:Distribution:Linkage,
    HeatingCoilLink_unit1,    !- Name
    HeatingInletNode_unit1,    !- Node 1 Name
    SuppHeatingInletNode_unit1,    !- Node 2 Name
    ASIHP Heat Pump DX Heating Coil 1_unit1;    !- Component Name

AirflowNetwork:Distribution:Linkage,
    SuppHeatingCoilLink_unit1,    !- Name
    SuppHeatingInletNode_unit1,    !- Node 1 Name
    HeatingOutletNode_unit1,    !- Node 2 Name
    Supp Heating Coil_unit1;    !- Component Name

AirflowNetwork:Distribution:Linkage,
    ZoneSupplyLeakLink_unit1,    !- Name
    ZoneSupplyNode_unit1,     !- Node 1 Name
    attic_unit1,              !- Node 2 Name
    SupplyLeak1;              !- Component Name

AirflowNetwork:Distribution:Linkage,
    ZoneSupplyLeakLink2_unit1,    !- Name
    ZoneSupplyRegisterNode_unit1 ATInlet,    !- Node 1 Name
    living_unit1,             !- Node 2 Name
    SupplyLeak2;              !- Component Name

AirflowNetwork:Distribution:Linkage,
    ZoneReturnLeakLink_unit1,    !- Name
    living_unit1,             !- Node 1 Name
    ZoneReturnNode_unit1,     !- Node 2 Name
    ReturnLeak1;              !- Component Name

AirflowNetwork:Distribution:Linkage,
    ZoneReturnLeakLink2_unit1,    !- Name
    attic_unit1,              !- Node 1 Name
    ZoneReturnNode_unit1,     !- Node 2 Name
    ReturnLeak2;              !- Component Name

Exterior:Lights,
    Exterior-Lights_unit1,    !- Name
    ExteriorLighting,         !- Schedule Name
    43.2424607481559,         !- Design Level
    ,                         !- Control Option
    Exterior-Lights;          !- EndUse Subcategory

Exterior:Lights,
    Garage-Lights_unit1,      !- Name
    InteriorLightingHE,       !- Schedule Name
    7.16294617434682,         !- Design Level
    ,                         !- Control Option
    Garage-Lights;            !- EndUse Subcategory

DesignSpecification:OutdoorAir,
    SZ_DSOA_living_unit1,     !- Name
    Flow/Zone,                !- Outdoor Air Method
    0,                        !- Outdoor Air Flow per Person
    ,                         !- Outdoor Air Flow per Zone Floor Area
    0.0424752696943128;       !- Outdoor Air Flow per Zone

Sizing:Zone,
    living_unit1,             !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    32.22,                    !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0075,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ_DSOA_living_unit1,     !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    ,                         !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    ,                         !- Zone Load Sizing Method
    ,                         !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    ,                         !- Zone Cooling Design Supply Air Humidity Ratio Difference
    ,                         !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    ;                         !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:System,
    Central System_unit1,     !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    autosize,                 !- Design Outdoor Air Flow Rate
    1,                        !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    11,                       !- Precool Design Temperature
    0.0075,                   !- Precool Design Humidity Ratio
    12,                       !- Central Cooling Design Supply Air Temperature
    32.22,                    !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.0075,                   !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    ,                         !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    ,                         !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ,                         !- System Outdoor Air Method
    1,                        !- Zone Maximum Outdoor Air Fraction
    FractionOfAutosizedCoolingCapacity,    !- Cooling Design Capacity Method
    autosize,                 !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    1.15,                     !- Fraction of Autosized Cooling Design Capacity
    FractionOfAutosizedHeatingCapacity,    !- Heating Design Capacity Method
    autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    1.25,                     !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

Sizing:Plant,
    DHW Loop_unit1,           !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    48.8888888888889,         !- Design Loop Exit Temperature
    5.55555555555556;         !- Loop Design Temperature Difference

ZoneControl:Thermostat,
    Zone Thermostat_unit1,    !- Name
    living_unit1,             !- Zone or ZoneList Name
    zone_control_type,        !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    thermostat_living Dual SP Control;    !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
    thermostat_living Dual SP Control,    !- Name
    heating_sch,              !- Heating Setpoint Temperature Schedule Name
    cooling_sch;              !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EnergyRecoveryVentilator,
    ERV_unit1,                !- Name
    always_avail,             !- Availability Schedule Name
    OA_Heat_Recovery_Unit1,    !- Heat Exchanger Name
    0.0424752696943128,       !- Supply Air Flow Rate
    0.0424752696943128,       !- Exhaust Air Flow Rate
    OASupplyFan_unit1,        !- Supply Air Fan Name
    OAExhaustFan_unit1;       !- Exhaust Air Fan Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    ZoneDirectAir_unit1,      !- Name
    always_avail,             !- Availability Schedule Name
    Zone Inlet Node_unit1 ATInlet,    !- Air Inlet Node Name
    Zone Inlet Node_unit1,    !- Air Outlet Node Name
    autosize,                 !- Maximum Air Flow Rate
    ,                         !- Design Specification Outdoor Air Object Name
    ;                         !- Per Person Ventilation Rate Mode

ZoneHVAC:AirDistributionUnit,
    ZoneDirectAir_unit1 ADU,    !- Name
    Zone Inlet Node_unit1,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    ZoneDirectAir_unit1;      !- Air Terminal Name

ZoneHVAC:EquipmentList,
    ZoneEquipment_unit1,      !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ZoneDirectAir_unit1 ADU,    !- Zone Equipment 1 Name
    2,                        !- Zone Equipment 1 Cooling Sequence
    2,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:EnergyRecoveryVentilator,    !- Zone Equipment 2 Object Type
    ERV_unit1,                !- Zone Equipment 2 Name
    1,                        !- Zone Equipment 2 Cooling Sequence
    1,                        !- Zone Equipment 2 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentConnections,
    living_unit1,             !- Zone Name
    ZoneEquipment_unit1,      !- Zone Conditioning Equipment List Name
    zone inlet nodes_unit1,    !- Zone Air Inlet Node or NodeList Name
    Zone Exhaust Node_list_unit1,    !- Zone Air Exhaust Node or NodeList Name
    Zone Node_unit1,          !- Zone Air Node Name
    Zone Outlet Node_unit1;    !- Zone Return Air Node or NodeList Name

Fan:OnOff,
    Supply Fan_unit1,         !- Name
    always_avail,             !- Availability Schedule Name
    0.50054,                  !- Fan Total Efficiency
    400,                      !- Pressure Rise
    autosize,                 !- Maximum Flow Rate
    0.863,                    !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    air loop inlet node_unit1,    !- Air Inlet Node Name
    cooling coil air inlet node_unit1,    !- Air Outlet Node Name
    ,                         !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

Fan:OnOff,
    OASupplyFan_unit1,        !- Name
    always_avail,             !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    1059.4400064757,          !- Pressure Rise
    0.0424752696943128,       !- Maximum Flow Rate
    1,                        !- Motor Efficiency
    0,                        !- Motor In Airstream Fraction
    OA fan inlet node_unit1,    !- Air Inlet Node Name
    OA inlet node_unit1,      !- Air Outlet Node Name
    ,                         !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Ventilation;              !- EndUse Subcategory

Fan:OnOff,
    OAExhaustFan_unit1,       !- Name
    always_avail,             !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    1059.4400064757,          !- Pressure Rise
    0.0424752696943128,       !- Maximum Flow Rate
    1,                        !- Motor Efficiency
    0,                        !- Motor In Airstream Fraction
    ERVexhaustnode_unit1,     !- Air Inlet Node Name
    exhaust outlet node_unit1,    !- Air Outlet Node Name
    ,                         !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Ventilation;              !- EndUse Subcategory

FAN:ONOFF,
    Water Heater_unit1 Fan,    !- Name
    always_avail,             !- Availability Schedule Name
    0.7,                      !- Fan Total Efficiency
    100,                      !- Pressure Rise
    0.2685,                   !- Maximum Flow Rate
    0.9,                      !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    ASIHP Outdoor Air Inlet Node_unit1,    !- Air Inlet Node Name
    ASIHP Outdoor Fan Outlet Node_unit1,    !- Air Outlet Node Name
    ,                         !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

Coil:Cooling:DX:VariableSpeed,
    ASIHP Heat Pump ACDXCoil 1_unit1,    !- Name
    Cooling Coil Air Inlet Node_unit1,    !- Indoor Air Inlet Node Name
    Heating Coil Air Inlet Node_unit1,    !- Indoor Air Outlet Node Name
    10.0,                     !- Number of Speeds
    10.0,                     !- Nominal Speed Level
    15525.3,                  !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level
    0.62908,                  !- Rated Air Flow Rate At Selected Nominal Speed Level
    0,                        !- Nominal Time for Condensate to Begin Leaving the Coil
    0,                        !- Initial Moisture Evaporation Rate Divided by SteadyState AC Latent Capacity
    ,                         !- Maximum Cycling Rate
    ,                         !- Latent Capacity Time Constant
    ,                         !- Fan Delay Time
    ASIHP_HPACCOOLPLFFPLR,    !- Energy Part Load Fraction Curve Name
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    ,                         !- Evaporative Condenser Pump Rated Power Consumption
    200,                      !- Crankcase Heater Capacity
    ,                         !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                       !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ,                         !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    ,                         !- Basin Heater Capacity
    ,                         !- Basin Heater Setpoint Temperature
    ,                         !- Basin Heater Operating Schedule Name
    1524.1,                   !- Speed 1 Reference Unit Gross Rated Total Cooling Capacity
    0.75,                     !- Speed 1 Reference Unit Gross Rated Sensible Heat Ratio
    4,                        !- Speed 1 Reference Unit Gross Rated Cooling COP
    0.1359072,                !- Speed 1 Reference Unit Rated Air Flow Rate
    ,                         !- 2017 Speed 1 Rated Evaporator Fan Power Per Volume Flow Rate
    ,                         !- 2023 Speed 1 Rated Evaporator Fan Power Per Volume Flow Rate
    0.26,                     !- Speed 1 Reference Unit Rated Condenser Air Flow Rate
    ,                         !- Speed 1 Reference Unit Rated Pad Effectiveness of Evap Precooling
    ASIHP_HPACCoolCapFT,      !- Speed 1 Total Cooling Capacity Function of Temperature Curve Name
    ASIHP_HPACCoolCapFFF,     !- Speed 1 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    ASIHP_HPACCOOLEIRFT,      !- Speed 1 Energy Input Ratio Function of Temperature Curve Name
    ASIHP_HPACCOOLEIRFFF,     !- Speed 1 Energy Input Ratio Function of Air Flow Fraction Curve Name
    1877.9,                   !- Speed 2 Reference Unit Gross Rated Total Cooling Capacity
    0.75,                     !- Speed 2 Reference Unit Gross Rated Sensible Heat Ratio
    4,                        !- Speed 2 Reference Unit Gross Rated Cooling COP
    0.151008,                 !- Speed 2 Reference Unit Rated Air Flow Rate
    ,                         !- 2017 Speed 2 Rated Evaporator Fan Power Per Volume Flow Rate
    ,                         !- 2023 Speed 2 Rated Evaporator Fan Power Per Volume Flow Rate
    0.3,                      !- Speed 2 Reference Unit Rated Condenser Air Flow Rate
    ,                         !- Speed 2 Reference Unit Rated Pad Effectiveness of Evap Precooling
    ASIHP_HPACCoolCapFT,      !- Speed 2 Total Cooling Capacity Function of Temperature Curve Name
    ASIHP_HPACCoolCapFFF,     !- Speed 2 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    ASIHP_HPACCOOLEIRFT,      !- Speed 2 Energy Input Ratio Function of Temperature Curve Name
    ASIHP_HPACCOOLEIRFFF,     !- Speed 2 Energy Input Ratio Function of Air Flow Fraction Curve Name
    2226.6,                   !- Speed 3 Reference Unit Gross Rated Total Cooling Capacity
    0.75,                     !- Speed 3 Reference Unit Gross Rated Sensible Heat Ratio
    4,                        !- Speed 3 Reference Unit Gross Rated Cooling COP
    0.1661088,                !- Speed 3 Reference Unit Rated Air Flow Rate
    ,                         !- 2017 Speed 3 Rated Evaporator Fan Power Per Volume Flow Rate
    ,                         !- 2023 Speed 3 Rated Evaporator Fan Power Per Volume Flow Rate
    0.33,                     !- Speed 3 Reference Unit Rated Condenser Air Flow Rate
    ,                         !- Speed 3 Reference Unit Rated Pad Effectiveness of Evap Precooling
    ASIHP_HPACCoolCapFT,      !- Speed 3 Total Cooling Capacity Function of Temperature Curve Name
    ASIHP_HPACCoolCapFFF,     !- Speed 3 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    ASIHP_HPACCOOLEIRFT,      !- Speed 3 Energy Input Ratio Function of Temperature Curve Name
    ASIHP_HPACCOOLEIRFFF,     !- Speed 3 Energy Input Ratio Function of Air Flow Fraction Curve Name
    2911.3,                   !- Speed 4 Reference Unit Gross Rated Total Cooling Capacity
    0.75,                     !- Speed 4 Reference Unit Gross Rated Sensible Heat Ratio
    4,                        !- Speed 4 Reference Unit Gross Rated Cooling COP
    0.1963104,                !- Speed 4 Reference Unit Rated Air Flow Rate
    ,                         !- 2017 Speed 4 Rated Evaporator Fan Power Per Volume Flow Rate
    ,                         !- 2023 Speed 4 Rated Evaporator Fan Power Per Volume Flow Rate
    0.38,                     !- Speed 4 Reference Unit Rated Condenser Air Flow Rate
    ,                         !- Speed 4 Reference Unit Rated Pad Effectiveness of Evap Precooling
    ASIHP_HPACCoolCapFT,      !- Speed 4 Total Cooling Capacity Function of Temperature Curve Name
    ASIHP_HPACCoolCapFFF,     !- Speed 4 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    ASIHP_HPACCOOLEIRFT,      !- Speed 4 Energy Input Ratio Function of Temperature Curve Name
    ASIHP_HPACCOOLEIRFFF,     !- Speed 4 Energy Input Ratio Function of Air Flow Fraction Curve Name
    3581.7,                   !- Speed 5 Reference Unit Gross Rated Total Cooling Capacity
    0.75,                     !- Speed 5 Reference Unit Gross Rated Sensible Heat Ratio
    4,                        !- Speed 5 Reference Unit Gross Rated Cooling COP
    0.226512,                 !- Speed 5 Reference Unit Rated Air Flow Rate
    ,                         !- 2017 Speed 5 Rated Evaporator Fan Power Per Volume Flow Rate
    ,                         !- 2023 Speed 5 Rated Evaporator Fan Power Per Volume Flow Rate
    0.44,                     !- Speed 5 Reference Unit Rated Condenser Air Flow Rate
    ,                         !- Speed 5 Reference Unit Rated Pad Effectiveness of Evap Precooling
    ASIHP_HPACCoolCapFT,      !- Speed 5 Total Cooling Capacity Function of Temperature Curve Name
    ASIHP_HPACCoolCapFFF,     !- Speed 5 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    ASIHP_HPACCOOLEIRFT,      !- Speed 5 Energy Input Ratio Function of Temperature Curve Name
    ASIHP_HPACCOOLEIRFFF,     !- Speed 5 Energy Input Ratio Function of Air Flow Fraction Curve Name
    4239.5,                   !- Speed 6 Reference Unit Gross Rated Total Cooling Capacity
    0.75,                     !- Speed 6 Reference Unit Gross Rated Sensible Heat Ratio
    4,                        !- Speed 6 Reference Unit Gross Rated Cooling COP
    0.2567136,                !- Speed 6 Reference Unit Rated Air Flow Rate
    ,                         !- 2017 Speed 6 Rated Evaporator Fan Power Per Volume Flow Rate
    ,                         !- 2023 Speed 6 Rated Evaporator Fan Power Per Volume Flow Rate
    0.5,                      !- Speed 6 Reference Unit Condenser Air Flow Rate
    ,                         !- Speed 6 Reference Unit Rated Pad Effectiveness of Evap Precooling
    ASIHP_HPACCoolCapFT,      !- Speed 6 Total Cooling Capacity Function of Temperature Curve Name
    ASIHP_HPACCoolCapFFF,     !- Speed 6 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    ASIHP_HPACCOOLEIRFT,      !- Speed 6 Energy Input Ratio Function of Temperature Curve Name
    ASIHP_HPACCOOLEIRFFF,     !- Speed 6 Energy Input Ratio Function of Air Flow Fraction Curve Name
    4885.7,                   !- Speed 7 Reference Unit Gross Rated Total Cooling Capacity
    0.75,                     !- Speed 7 Reference Unit Gross Rated Sensible Heat Ratio
    4,                        !- Speed 7 Reference Unit Gross Rated Cooling COP
    0.2869152,                !- Speed 7 Reference Unit Rated Air Flow Rate
    ,                         !- 2017 Speed 7 Rated Evaporator Fan Power Per Volume Flow Rate
    ,                         !- 2023 Speed 7 Rated Evaporator Fan Power Per Volume Flow Rate
    0.57,                     !- Speed 7 Reference Unit Condenser Flow Rate
    ,                         !- Speed 7 Reference Unit Rated Pad Effectiveness of Evap Precooling
    ASIHP_HPACCoolCapFT,      !- Speed 7 Total Cooling Capacity Function of Temperature Curve Name
    ASIHP_HPACCoolCapFFF,     !- Speed 7 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    ASIHP_HPACCOOLEIRFT,      !- Speed 7 Energy Input Ratio Function of Temperature Curve Name
    ASIHP_HPACCOOLEIRFFF,     !- Speed 7 Energy Input Ratio Function of Air Flow Fraction Curve Name
    5520.7,                   !- Speed 8 Reference Unit Gross Rated Total Cooling Capacity
    0.75,                     !- Speed 8 Reference Unit Gross Rated Sensible Heat Ratio
    4,                        !- Speed 8 Reference Unit Gross Rated Cooling COP
    0.3171168,                !- Speed 8 Reference Unit Rated Air Flow Rate
    ,                         !- 2017 Speed 8 Rated Evaporator Fan Power Per Volume Flow Rate
    ,                         !- 2023 Speed 8 Rated Evaporator Fan Power Per Volume Flow Rate
    0.63,                     !- Speed 8 Reference Unit Condenser Air Flow Rate
    ,                         !- Speed 8 Reference Unit Rated Pad Effectiveness of Evap Precooling
    ASIHP_HPACCoolCapFT,      !- Speed 8 Total Cooling Capacity Function of Temperature Curve Name
    ASIHP_HPACCoolCapFFF,     !- Speed 8 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    ASIHP_HPACCOOLEIRFT,      !- Speed 8 Energy Input Ratio Function of Temperature Curve Name
    ASIHP_HPACCOOLEIRFFF,     !- Speed 8 Energy Input Ratio Function of Air Flow Fraction Curve Name
    6144.8,                   !- Speed 9 Reference Unit Gross Rated Total Cooling Capacity
    0.75,                     !- Speed 9 Reference Unit Gross Rated Sensible Heat Ratio
    4,                        !- Speed 9 Reference Unit Gross Rated Cooling COP
    0.3473184,                !- Speed 9 Reference Unit Rated Air Flow Rate
    ,                         !- 2017 Speed 9 Rated Evaporator Fan Power Per Volume Flow Rate
    ,                         !- 2023 Speed 9 Rated Evaporator Fan Power Per Volume Flow Rate
    0.69,                     !- Speed 9 Reference Unit Condenser Air Flow Rate
    ,                         !- Speed 9 Reference Unit Rated Pad Effectiveness of Evap Precooling
    ASIHP_HPACCoolCapFT,      !- Speed 9 Total Cooling Capacity Function of Temperature Curve Name
    ASIHP_HPACCoolCapFFF,     !- Speed 9 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    ASIHP_HPACCOOLEIRFT,      !- Speed 9 Energy Input Ratio Function of Temperature Curve Name
    ASIHP_HPACCOOLEIRFFF,     !- Speed 9 Energy Input Ratio Function of Air Flow Fraction Curve Name
    6758,                     !- Speed 10 Reference Unit Gross Rated Total Cooling Capacity
    0.75,                     !- Speed 10 Reference Unit Gross Rated Sensible Heat Ratio
    4,                        !- Speed 10 Reference Unit Gross Rated Cooling COP
    0.37752,                  !- Speed 10 Reference Unit Rated Air Flow Rate
    ,                         !- 2017 Speed 10 Rated Evaporator Fan Power Per Volume Flow Rate
    ,                         !- 2023 Speed 10 Rated Evaporator Fan Power Per Volume Flow Rate
    0.74,                     !- Speed 10 Reference Unit Condenser Air Flow Rate
    ,                         !- Speed 10 Reference Unit Rated Pad Effectiveness of Evap Precooling
    ASIHP_HPACCoolCapFT,      !- Speed 10 Total Cooling Capacity Function of Temperature Curve Name
    ASIHP_HPACCoolCapFFF,     !- Speed 10 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    ASIHP_HPACCOOLEIRFT,      !- Speed 10 Energy Input Ratio Function of Temperature Curve Name
    ASIHP_HPACCOOLEIRFFF;     !- Speed 10 Energy Input Ratio Function of Air Flow Fraction Curve Name

Coil:Cooling:DX:VariableSpeed,
    ASIHP SCDWHCoolCoil1_unit1,    !- Name
    Cooling Coil Air Inlet Node_unit1,    !- Indoor Air Inlet Node Name
    Heating Coil Air Inlet Node_unit1,    !- Indoor Air Outlet Node Name
    10.0,                     !- Number of Speeds
    10.0,                     !- Nominal Speed Level
    15525.3,                  !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level
    0.62908,                  !- Rated Air Flow Rate At Selected Nominal Speed Level
    0,                        !- Nominal Time for Condensate to Begin Leaving the Coil
    0,                        !- Initial Moisture Evaporation Rate Divided by SteadyState AC Latent Capacity
    ,                         !- Maximum Cycling Rate
    ,                         !- Latent Capacity Time Constant
    ,                         !- Fan Delay Time
    ASIHP_HPACCOOLPLFFPLR,    !- Energy Part Load Fraction Curve Name
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    ,                         !- Evaporative Condenser Pump Rated Power Consumption
    200,                      !- Crankcase Heater Capacity
    ,                         !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                       !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ,                         !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    ,                         !- Basin Heater Capacity
    ,                         !- Basin Heater Setpoint Temperature
    ,                         !- Basin Heater Operating Schedule Name
    1524.1,                   !- Speed 1 Reference Unit Gross Rated Total Cooling Capacity
    0.75,                     !- Speed 1 Reference Unit Gross Rated Sensible Heat Ratio
    4,                        !- Speed 1 Reference Unit Gross Rated Cooling COP
    0.1359072,                !- Speed 1 Reference Unit Rated Air Flow Rate
    ,                         !- 2017 Speed 1 Rated Evaporator Fan Power Per Volume Flow Rate
    ,                         !- 2023 Speed 1 Rated Evaporator Fan Power Per Volume Flow Rate
    0.26,                     !- Speed 1 Reference Unit Rated Condenser Air Flow Rate
    ,                         !- Speed 1 Reference Unit Rated Pad Effectiveness of Evap Precooling
    ASIHP_HPACCoolCapFT,      !- Speed 1 Total Cooling Capacity Function of Temperature Curve Name
    ASIHP_HPACCoolCapFFF,     !- Speed 1 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    ASIHP_HPACCOOLEIRFT,      !- Speed 1 Energy Input Ratio Function of Temperature Curve Name
    ASIHP_HPACCOOLEIRFFF,     !- Speed 1 Energy Input Ratio Function of Air Flow Fraction Curve Name
    1877.9,                   !- Speed 2 Reference Unit Gross Rated Total Cooling Capacity
    0.75,                     !- Speed 2 Reference Unit Gross Rated Sensible Heat Ratio
    4,                        !- Speed 2 Reference Unit Gross Rated Cooling COP
    0.151008,                 !- Speed 2 Reference Unit Rated Air Flow Rate
    ,                         !- 2017 Speed 2 Rated Evaporator Fan Power Per Volume Flow Rate
    ,                         !- 2023 Speed 2 Rated Evaporator Fan Power Per Volume Flow Rate
    0.3,                      !- Speed 2 Reference Unit Rated Condenser Air Flow Rate
    ,                         !- Speed 2 Reference Unit Rated Pad Effectiveness of Evap Precooling
    ASIHP_HPACCoolCapFT,      !- Speed 2 Total Cooling Capacity Function of Temperature Curve Name
    ASIHP_HPACCoolCapFFF,     !- Speed 2 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    ASIHP_HPACCOOLEIRFT,      !- Speed 2 Energy Input Ratio Function of Temperature Curve Name
    ASIHP_HPACCOOLEIRFFF,     !- Speed 2 Energy Input Ratio Function of Air Flow Fraction Curve Name
    2226.6,                   !- Speed 3 Reference Unit Gross Rated Total Cooling Capacity
    0.75,                     !- Speed 3 Reference Unit Gross Rated Sensible Heat Ratio
    4,                        !- Speed 3 Reference Unit Gross Rated Cooling COP
    0.1661088,                !- Speed 3 Reference Unit Rated Air Flow Rate
    ,                         !- 2017 Speed 3 Rated Evaporator Fan Power Per Volume Flow Rate
    ,                         !- 2023 Speed 3 Rated Evaporator Fan Power Per Volume Flow Rate
    0.33,                     !- Speed 3 Reference Unit Rated Condenser Air Flow Rate
    ,                         !- Speed 3 Reference Unit Rated Pad Effectiveness of Evap Precooling
    ASIHP_HPACCoolCapFT,      !- Speed 3 Total Cooling Capacity Function of Temperature Curve Name
    ASIHP_HPACCoolCapFFF,     !- Speed 3 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    ASIHP_HPACCOOLEIRFT,      !- Speed 3 Energy Input Ratio Function of Temperature Curve Name
    ASIHP_HPACCOOLEIRFFF,     !- Speed 3 Energy Input Ratio Function of Air Flow Fraction Curve Name
    2911.3,                   !- Speed 4 Reference Unit Gross Rated Total Cooling Capacity
    0.75,                     !- Speed 4 Reference Unit Gross Rated Sensible Heat Ratio
    4,                        !- Speed 4 Reference Unit Gross Rated Cooling COP
    0.1963104,                !- Speed 4 Reference Unit Rated Air Flow Rate
    ,                         !- 2017 Speed 4 Rated Evaporator Fan Power Per Volume Flow Rate
    ,                         !- 2023 Speed 4 Rated Evaporator Fan Power Per Volume Flow Rate
    0.38,                     !- Speed 4 Reference Unit Rated Condenser Air Flow Rate
    ,                         !- Speed 4 Reference Unit Rated Pad Effectiveness of Evap Precooling
    ASIHP_HPACCoolCapFT,      !- Speed 4 Total Cooling Capacity Function of Temperature Curve Name
    ASIHP_HPACCoolCapFFF,     !- Speed 4 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    ASIHP_HPACCOOLEIRFT,      !- Speed 4 Energy Input Ratio Function of Temperature Curve Name
    ASIHP_HPACCOOLEIRFFF,     !- Speed 4 Energy Input Ratio Function of Air Flow Fraction Curve Name
    3581.7,                   !- Speed 5 Reference Unit Gross Rated Total Cooling Capacity
    0.75,                     !- Speed 5 Reference Unit Gross Rated Sensible Heat Ratio
    4,                        !- Speed 5 Reference Unit Gross Rated Cooling COP
    0.226512,                 !- Speed 5 Reference Unit Rated Air Flow Rate
    ,                         !- 2017 Speed 5 Rated Evaporator Fan Power Per Volume Flow Rate
    ,                         !- 2023 Speed 5 Rated Evaporator Fan Power Per Volume Flow Rate
    0.44,                     !- Speed 5 Reference Unit Rated Condenser Air Flow Rate
    ,                         !- Speed 5 Reference Unit Rated Pad Effectiveness of Evap Precooling
    ASIHP_HPACCoolCapFT,      !- Speed 5 Total Cooling Capacity Function of Temperature Curve Name
    ASIHP_HPACCoolCapFFF,     !- Speed 5 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    ASIHP_HPACCOOLEIRFT,      !- Speed 5 Energy Input Ratio Function of Temperature Curve Name
    ASIHP_HPACCOOLEIRFFF,     !- Speed 5 Energy Input Ratio Function of Air Flow Fraction Curve Name
    4239.5,                   !- Speed 6 Reference Unit Gross Rated Total Cooling Capacity
    0.75,                     !- Speed 6 Reference Unit Gross Rated Sensible Heat Ratio
    4,                        !- Speed 6 Reference Unit Gross Rated Cooling COP
    0.2567136,                !- Speed 6 Reference Unit Rated Air Flow Rate
    ,                         !- 2017 Speed 6 Rated Evaporator Fan Power Per Volume Flow Rate
    ,                         !- 2023 Speed 6 Rated Evaporator Fan Power Per Volume Flow Rate
    0.5,                      !- Speed 6 Reference Unit Condenser Air Flow Rate
    ,                         !- Speed 6 Reference Unit Rated Pad Effectiveness of Evap Precooling
    ASIHP_HPACCoolCapFT,      !- Speed 6 Total Cooling Capacity Function of Temperature Curve Name
    ASIHP_HPACCoolCapFFF,     !- Speed 6 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    ASIHP_HPACCOOLEIRFT,      !- Speed 6 Energy Input Ratio Function of Temperature Curve Name
    ASIHP_HPACCOOLEIRFFF,     !- Speed 6 Energy Input Ratio Function of Air Flow Fraction Curve Name
    4885.7,                   !- Speed 7 Reference Unit Gross Rated Total Cooling Capacity
    0.75,                     !- Speed 7 Reference Unit Gross Rated Sensible Heat Ratio
    4,                        !- Speed 7 Reference Unit Gross Rated Cooling COP
    0.2869152,                !- Speed 7 Reference Unit Rated Air Flow Rate
    ,                         !- 2017 Speed 7 Rated Evaporator Fan Power Per Volume Flow Rate
    ,                         !- 2023 Speed 7 Rated Evaporator Fan Power Per Volume Flow Rate
    0.57,                     !- Speed 7 Reference Unit Condenser Flow Rate
    ,                         !- Speed 7 Reference Unit Rated Pad Effectiveness of Evap Precooling
    ASIHP_HPACCoolCapFT,      !- Speed 7 Total Cooling Capacity Function of Temperature Curve Name
    ASIHP_HPACCoolCapFFF,     !- Speed 7 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    ASIHP_HPACCOOLEIRFT,      !- Speed 7 Energy Input Ratio Function of Temperature Curve Name
    ASIHP_HPACCOOLEIRFFF,     !- Speed 7 Energy Input Ratio Function of Air Flow Fraction Curve Name
    5520.7,                   !- Speed 8 Reference Unit Gross Rated Total Cooling Capacity
    0.75,                     !- Speed 8 Reference Unit Gross Rated Sensible Heat Ratio
    4,                        !- Speed 8 Reference Unit Gross Rated Cooling COP
    0.3171168,                !- Speed 8 Reference Unit Rated Air Flow Rate
    ,                         !- 2017 Speed 8 Rated Evaporator Fan Power Per Volume Flow Rate
    ,                         !- 2023 Speed 8 Rated Evaporator Fan Power Per Volume Flow Rate
    0.63,                     !- Speed 8 Reference Unit Condenser Air Flow Rate
    ,                         !- Speed 8 Reference Unit Rated Pad Effectiveness of Evap Precooling
    ASIHP_HPACCoolCapFT,      !- Speed 8 Total Cooling Capacity Function of Temperature Curve Name
    ASIHP_HPACCoolCapFFF,     !- Speed 8 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    ASIHP_HPACCOOLEIRFT,      !- Speed 8 Energy Input Ratio Function of Temperature Curve Name
    ASIHP_HPACCOOLEIRFFF,     !- Speed 8 Energy Input Ratio Function of Air Flow Fraction Curve Name
    6144.8,                   !- Speed 9 Reference Unit Gross Rated Total Cooling Capacity
    0.75,                     !- Speed 9 Reference Unit Gross Rated Sensible Heat Ratio
    4,                        !- Speed 9 Reference Unit Gross Rated Cooling COP
    0.3473184,                !- Speed 9 Reference Unit Rated Air Flow Rate
    ,                         !- 2017 Speed 9 Rated Evaporator Fan Power Per Volume Flow Rate
    ,                         !- 2023 Speed 9 Rated Evaporator Fan Power Per Volume Flow Rate
    0.69,                     !- Speed 9 Reference Unit Condenser Air Flow Rate
    ,                         !- Speed 9 Reference Unit Rated Pad Effectiveness of Evap Precooling
    ASIHP_HPACCoolCapFT,      !- Speed 9 Total Cooling Capacity Function of Temperature Curve Name
    ASIHP_HPACCoolCapFFF,     !- Speed 9 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    ASIHP_HPACCOOLEIRFT,      !- Speed 9 Energy Input Ratio Function of Temperature Curve Name
    ASIHP_HPACCOOLEIRFFF,     !- Speed 9 Energy Input Ratio Function of Air Flow Fraction Curve Name
    6758,                     !- Speed 10 Reference Unit Gross Rated Total Cooling Capacity
    0.75,                     !- Speed 10 Reference Unit Gross Rated Sensible Heat Ratio
    4,                        !- Speed 10 Reference Unit Gross Rated Cooling COP
    0.37752,                  !- Speed 10 Reference Unit Rated Air Flow Rate
    ,                         !- 2017 Speed 10 Rated Evaporator Fan Power Per Volume Flow Rate
    ,                         !- 2023 Speed 10 Rated Evaporator Fan Power Per Volume Flow Rate
    0.74,                     !- Speed 10 Reference Unit Condenser Air Flow Rate
    ,                         !- Speed 10 Reference Unit Rated Pad Effectiveness of Evap Precooling
    ASIHP_HPACCoolCapFT,      !- Speed 10 Total Cooling Capacity Function of Temperature Curve Name
    ASIHP_HPACCoolCapFFF,     !- Speed 10 Total Cooling Capacity Function of Air Flow Fraction Curve Name
    ASIHP_HPACCOOLEIRFT,      !- Speed 10 Energy Input Ratio Function of Temperature Curve Name
    ASIHP_HPACCOOLEIRFFF;     !- Speed 10 Energy Input Ratio Function of Air Flow Fraction Curve Name

Coil:Heating:Electric,
    Supp Heating Coil_unit1,    !- Name
    always_avail,             !- Availability Schedule Name
    1,                        !- Efficiency
    autosize,                 !- Nominal Capacity
    Supp Heating Coil Air Inlet Node_unit1,    !- Air Inlet Node Name
    Air Loop Outlet Node_unit1;    !- Air Outlet Node Name

Coil:Heating:DX:VariableSpeed,
    ASIHP Heat Pump DX Heating Coil 1_unit1,    !- Name
    Heating Coil Air Inlet Node_unit1,    !- Indoor Air Inlet Node Name
    Supp Heating Coil Air Inlet Node_unit1,    !- Indoor Air Outlet Node Name
    10.0,                     !- Number of Speeds
    10.0,                     !- Nominal Speed Level
    15621.5,                  !- Rated Heating Capacity At Selected Nominal Speed Level
    0.62908,                  !- Rated Air Flow Rate At Selected Nominal Speed Level
    ASIHP_HPACCOOLPLFFPLR,    !- Energy Part Load Fraction Curve Name
    Defrost_EIR_FT,           !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -23.33,                   !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Outdoor DryBulb Temperature to Turn On Compressor
    5,                        !- Maximum Outdoor DryBulb Temperature for Defrost Operation
    200,                      !- Crankcase Heater Capacity
    ,                         !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                       !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ReverseCycle,             !- Defrost Strategy
    OnDemand,                 !- Defrost Control
    0.166667,                 !- Defrost Time Period Fraction
    0,                        !- Resistive Defrost Heater Capacity
    1838.7,                   !- Speed 1 Reference Unit Gross Rated Heating Capacity
    5,                        !- Speed 1 Reference Unit Gross Rated Heating COP
    0.1661088,                !- Speed 1 Reference Unit Rated Air Flow Rate
    ,                         !- 2017 Speed 1 Rated Supply Air Fan Power Per Volume Flow Rate
    ,                         !- 2023 Speed 1 Rated Supply Air Fan Power Per Volume Flow Rate
    ASIHP_HPACHeatCapFT,      !- Speed 1 Heating Capacity Function of Temperature Curve Name
    ASIHP_HPACHeatCapFFF,     !- Speed 1 Total Heating Capacity Function of Air Flow Fraction Curve Name
    ASIHP_HPACHeatEIRFT,      !- Speed 1 Energy Input Ratio Function of Temperature Curve Name
    ASIHP_HPACHeatEIRFFF,     !- Speed 1 Energy Input Ratio Function of Air Flow Fraction Curve Name
    2295.5,                   !- Speed 2 Reference Unit Gross Rated Heating Capacity
    5,                        !- Speed 2 Reference Unit Gross Rated Heating COP
    0.179322,                 !- Speed 2 Reference Unit Rated Air Flow Rate
    ,                         !- 2017 Speed 2 Rated Supply Air Fan Power Per Volume Flow Rate
    ,                         !- 2023 Speed 2 Rated Supply Air Fan Power Per Volume Flow Rate
    ASIHP_HPACHeatCapFT,      !- Speed 2 Heating Capacity Function of Temperature Curve Name
    ASIHP_HPACHeatCapFFF,     !- Speed 2 Total Heating Capacity Function of Air Flow Fraction Curve Name
    ASIHP_HPACHeatEIRFT,      !- Speed 2 Energy Input Ratio Function of Temperature Curve Name
    ASIHP_HPACHeatEIRFFF,     !- Speed 2 Energy Input Ratio Function of Air Flow Fraction Curve Name
    2751.3,                   !- Speed 3 Reference Unit Gross Rated Heating Capacity
    5,                        !- Speed 3 Reference Unit Gross Rated Heating COP
    0.1925352,                !- Speed 3 Reference Unit Rated Air Flow Rate
    ,                         !- 2017 Speed 3 Rated Supply Air Fan Power Per Volume Flow Rate
    ,                         !- 2023 Speed 3 Rated Supply Air Fan Power Per Volume Flow Rate
    ASIHP_HPACHeatCapFT,      !- Speed 3 Heating Capacity Function of Temperature Curve Name
    ASIHP_HPACHeatCapFFF,     !- Speed 3 Total Heating Capacity Function of Air Flow Fraction Curve Name
    ASIHP_HPACHeatEIRFT,      !- Speed 3 Energy Input Ratio Function of Temperature Curve Name
    ASIHP_HPACHeatEIRFFF,     !- Speed 3 Energy Input Ratio Function of Air Flow Fraction Curve Name
    3659.6,                   !- Speed 4 Reference Unit Gross Rated Heating Capacity
    5,                        !- Speed 4 Reference Unit Gross Rated Heating COP
    0.2189616,                !- Speed 4 Reference Unit Rated Air Flow Rate
    ,                         !- 2017 Speed 4 Rated Supply Air Fan Power Per Volume Flow Rate
    ,                         !- 2023 Speed 4 Rated Supply Air Fan Power Per Volume Flow Rate
    ASIHP_HPACHeatCapFT,      !- Speed 4 Heating Capacity Function of Temperature Curve Name
    ASIHP_HPACHeatCapFFF,     !- Speed 4 Heating Capacity Function of Air Flow Fraction Curve Name
    ASIHP_HPACHeatEIRFT,      !- Speed 4 Energy Input Ratio Function of Temperature Curve Name
    ASIHP_HPACHeatEIRFFF,     !- Speed 4 Energy Input Ratio Function of Air Flow Fraction Curve Name
    4563.7,                   !- Speed 5 Reference Unit Gross Rated Heating Capacity
    5,                        !- Speed 5 Reference Unit Gross Rated Heating COP
    0.245388,                 !- Speed 5 Reference Unit Rated Air Flow Rate
    ,                         !- 2017 Speed 5 Rated Supply Air Fan Power Per Volume Flow Rate
    ,                         !- 2023 Speed 5 Rated Supply Air Fan Power Per Volume Flow Rate
    ASIHP_HPACHeatCapFT,      !- Speed 5 Heating Capacity Function of Temperature Curve Name
    ASIHP_HPACHeatCapFFF,     !- Speed 5 Heating Capacity Function of Air Flow Fraction Curve Name
    ASIHP_HPACHeatEIRFT,      !- Speed 5 Energy Input Ratio Function of Temperature Curve Name
    ASIHP_HPACHeatEIRFFF,     !- Speed 5 Energy Input Ratio Function of Air Flow Fraction Curve Name
    5463.3,                   !- Speed 6 Reference Unit Gross Rated Heating Capacity
    5,                        !- Speed 6 Reference Unit Gross Rated Heating COP
    0.2718144,                !- Speed 6 Reference Unit Rated Air Flow Rate
    ,                         !- 2017 Speed 6 Rated Supply Air Fan Power Per Volume Flow Rate
    ,                         !- 2023 Speed 6 Rated Supply Air Fan Power Per Volume Flow Rate
    ASIHP_HPACHeatCapFT,      !- Speed 6 Heating Capacity Function of Temperature Curve Name
    ASIHP_HPACHeatCapFFF,     !- Speed 6 Heating Capacity Function of Air Flow Fraction Curve Name
    ASIHP_HPACHeatEIRFT,      !- Speed 6 Energy Input Ratio Function of Temperature Curve Name
    ASIHP_HPACHeatEIRFFF,     !- Speed 6 Energy Input Ratio Function of Air Flow Fraction Curve Name
    6358.4,                   !- Speed 7 Reference Unit Gross Rated Heating Capacity
    5,                        !- Speed 7 Reference Unit Gross Rated Heating COP
    0.2982408,                !- Speed 7 Reference Unit Rated Air Flow Rate
    ,                         !- 2017 Speed 7 Rated Supply Air Fan Power Per Volume Flow Rate
    ,                         !- 2023 Speed 7 Rated Supply Air Fan Power Per Volume Flow Rate
    ASIHP_HPACHeatCapFT,      !- Speed 7 Heating Capacity Function of Temperature Curve Name
    ASIHP_HPACHeatCapFFF,     !- Speed 7 Heating Capacity Function of Air Flow Fraction Curve Name
    ASIHP_HPACHeatEIRFT,      !- Speed 7 Energy Input Ratio Function of Temperature Curve Name
    ASIHP_HPACHeatEIRFFF,     !- Speed 7 Energy Input Ratio Function of Air Flow Fraction Curve Name
    7248.5,                   !- Speed 8 Reference Unit Gross Rated Heating Capacity
    5,                        !- Speed 8 Reference Unit Gross Rated Heating COP
    0.3246672,                !- Speed 8 Reference Unit Rated Air Flow Rate
    ,                         !- 2017 Speed 8 Rated Supply Air Fan Power Per Volume Flow Rate
    ,                         !- 2023 Speed 8 Rated Supply Air Fan Power Per Volume Flow Rate
    ASIHP_HPACHeatCapFT,      !- Speed 8 Heating Capacity Function of Temperature Curve Name
    ASIHP_HPACHeatCapFFF,     !- Speed 8 Heating Capacity Function of Air Flow Fraction Curve Name
    ASIHP_HPACHeatEIRFT,      !- Speed 8 Energy Input Ratio Function of Temperature Curve Name
    ASIHP_HPACHeatEIRFFF,     !- Speed 8 Energy Input Ratio Function of Air Flow Fraction Curve Name
    8133.6,                   !- Speed 9 Reference Unit Gross Rated Heating Capacity
    5,                        !- Speed 9 Reference Unit Gross Rated Heating COP
    0.3510936,                !- Speed 9 Reference Unit Rated Air Flow Rate
    ,                         !- 2017 Speed 9 Rated Supply Air Fan Power Per Volume Flow Rate
    ,                         !- 2023 Speed 9 Rated Supply Air Fan Power Per Volume Flow Rate
    ASIHP_HPACHeatCapFT,      !- Speed 9 Heating Capacity Function of Temperature Curve Name
    ASIHP_HPACHeatCapFFF,     !- Speed 9 Heating Capacity Function of Air Flow Fraction Curve Name
    ASIHP_HPACHeatEIRFT,      !- Speed 9 Energy Input Ratio Function of Temperature Curve Name
    ASIHP_HPACHeatEIRFFF,     !- Speed 9 Energy Input Ratio Function of Air Flow Fraction Curve Name
    9013.2,                   !- Speed 10 Reference Unit Gross Rated Heating Capacity
    5,                        !- Speed 10 Reference Unit Gross Rated Heating COP
    0.37752,                  !- Speed 10 Reference Unit Rated Air Flow Rate
    ,                         !- 2017 Speed 10 Rated Supply Air Fan Power Per Volume Flow Rate
    ,                         !- 2023 Speed 10 Rated Supply Air Fan Power Per Volume Flow Rate
    ASIHP_HPACHeatCapFT,      !- Speed 10 Heating Capacity Function of Temperature Curve Name
    ASIHP_HPACHeatCapFFF,     !- Speed 10 Heating Capacity Function of Air Flow Fraction Curve Name
    ASIHP_HPACHeatEIRFT,      !- Speed 10 Energy Input Ratio Function of Temperature Curve Name
    ASIHP_HPACHeatEIRFFF;     !- Speed 10 Energy Input Ratio Function of Air Flow Fraction Curve Name

Coil:Heating:DX:VariableSpeed,
    ASIHP SHDWHHeatCoil1_unit1,    !- Name
    Heating Coil Air Inlet Node_unit1,    !- Indoor Air Inlet Node Name
    Supp Heating Coil Air Inlet Node_unit1,    !- Indoor Air Outlet Node Name
    10.0,                     !- Number of Speeds
    10.0,                     !- Nominal Speed Level
    15621.5,                  !- Rated Heating Capacity At Selected Nominal Speed Level
    0.62908,                  !- Rated Air Flow Rate At Selected Nominal Speed Level
    ASIHP_HPACCOOLPLFFPLR,    !- Energy Part Load Fraction Curve Name
    Defrost_EIR_FT,           !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -23.33,                   !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Outdoor DryBulb Temperature to Turn On Compressor
    5,                        !- Maximum Outdoor DryBulb Temperature for Defrost Operation
    200,                      !- Crankcase Heater Capacity
    ,                         !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                       !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ReverseCycle,             !- Defrost Strategy
    OnDemand,                 !- Defrost Control
    0.166667,                 !- Defrost Time Period Fraction
    0,                        !- Resistive Defrost Heater Capacity
    1838.7,                   !- Speed 1 Reference Unit Gross Rated Heating Capacity
    5,                        !- Speed 1 Reference Unit Gross Rated Heating COP
    0.1661088,                !- Speed 1 Reference Unit Rated Air Flow Rate
    ,                         !- 2017 Speed 1 Rated Supply Air Fan Power Per Volume Flow Rate
    ,                         !- 2023 Speed 1 Rated Supply Air Fan Power Per Volume Flow Rate
    ASIHP_HPACHeatCapFT,      !- Speed 1 Heating Capacity Function of Temperature Curve Name
    ASIHP_HPACHeatCapFFF,     !- Speed 1 Total Heating Capacity Function of Air Flow Fraction Curve Name
    ASIHP_HPACHeatEIRFT,      !- Speed 1 Energy Input Ratio Function of Temperature Curve Name
    ASIHP_HPACHeatEIRFFF,     !- Speed 1 Energy Input Ratio Function of Air Flow Fraction Curve Name
    2295.5,                   !- Speed 2 Reference Unit Gross Rated Heating Capacity
    5,                        !- Speed 2 Reference Unit Gross Rated Heating COP
    0.179322,                 !- Speed 2 Reference Unit Rated Air Flow Rate
    ,                         !- 2017 Speed 2 Rated Supply Air Fan Power Per Volume Flow Rate
    ,                         !- 2023 Speed 2 Rated Supply Air Fan Power Per Volume Flow Rate
    ASIHP_HPACHeatCapFT,      !- Speed 2 Heating Capacity Function of Temperature Curve Name
    ASIHP_HPACHeatCapFFF,     !- Speed 2 Total Heating Capacity Function of Air Flow Fraction Curve Name
    ASIHP_HPACHeatEIRFT,      !- Speed 2 Energy Input Ratio Function of Temperature Curve Name
    ASIHP_HPACHeatEIRFFF,     !- Speed 2 Energy Input Ratio Function of Air Flow Fraction Curve Name
    2751.3,                   !- Speed 3 Reference Unit Gross Rated Heating Capacity
    5,                        !- Speed 3 Reference Unit Gross Rated Heating COP
    0.1925352,                !- Speed 3 Reference Unit Rated Air Flow Rate
    ,                         !- 2017 Speed 3 Rated Supply Air Fan Power Per Volume Flow Rate
    ,                         !- 2023 Speed 3 Rated Supply Air Fan Power Per Volume Flow Rate
    ASIHP_HPACHeatCapFT,      !- Speed 3 Heating Capacity Function of Temperature Curve Name
    ASIHP_HPACHeatCapFFF,     !- Speed 3 Total Heating Capacity Function of Air Flow Fraction Curve Name
    ASIHP_HPACHeatEIRFT,      !- Speed 3 Energy Input Ratio Function of Temperature Curve Name
    ASIHP_HPACHeatEIRFFF,     !- Speed 3 Energy Input Ratio Function of Air Flow Fraction Curve Name
    3659.6,                   !- Speed 4 Reference Unit Gross Rated Heating Capacity
    5,                        !- Speed 4 Reference Unit Gross Rated Heating COP
    0.2189616,                !- Speed 4 Reference Unit Rated Air Flow Rate
    ,                         !- 2017 Speed 4 Rated Supply Air Fan Power Per Volume Flow Rate
    ,                         !- 2023 Speed 4 Rated Supply Air Fan Power Per Volume Flow Rate
    ASIHP_HPACHeatCapFT,      !- Speed 4 Heating Capacity Function of Temperature Curve Name
    ASIHP_HPACHeatCapFFF,     !- Speed 4 Heating Capacity Function of Air Flow Fraction Curve Name
    ASIHP_HPACHeatEIRFT,      !- Speed 4 Energy Input Ratio Function of Temperature Curve Name
    ASIHP_HPACHeatEIRFFF,     !- Speed 4 Energy Input Ratio Function of Air Flow Fraction Curve Name
    4563.7,                   !- Speed 5 Reference Unit Gross Rated Heating Capacity
    5,                        !- Speed 5 Reference Unit Gross Rated Heating COP
    0.245388,                 !- Speed 5 Reference Unit Rated Air Flow Rate
    ,                         !- 2017 Speed 5 Rated Supply Air Fan Power Per Volume Flow Rate
    ,                         !- 2023 Speed 5 Rated Supply Air Fan Power Per Volume Flow Rate
    ASIHP_HPACHeatCapFT,      !- Speed 5 Heating Capacity Function of Temperature Curve Name
    ASIHP_HPACHeatCapFFF,     !- Speed 5 Heating Capacity Function of Air Flow Fraction Curve Name
    ASIHP_HPACHeatEIRFT,      !- Speed 5 Energy Input Ratio Function of Temperature Curve Name
    ASIHP_HPACHeatEIRFFF,     !- Speed 5 Energy Input Ratio Function of Air Flow Fraction Curve Name
    5463.3,                   !- Speed 6 Reference Unit Gross Rated Heating Capacity
    5,                        !- Speed 6 Reference Unit Gross Rated Heating COP
    0.2718144,                !- Speed 6 Reference Unit Rated Air Flow Rate
    ,                         !- 2017 Speed 6 Rated Supply Air Fan Power Per Volume Flow Rate
    ,                         !- 2023 Speed 6 Rated Supply Air Fan Power Per Volume Flow Rate
    ASIHP_HPACHeatCapFT,      !- Speed 6 Heating Capacity Function of Temperature Curve Name
    ASIHP_HPACHeatCapFFF,     !- Speed 6 Heating Capacity Function of Air Flow Fraction Curve Name
    ASIHP_HPACHeatEIRFT,      !- Speed 6 Energy Input Ratio Function of Temperature Curve Name
    ASIHP_HPACHeatEIRFFF,     !- Speed 6 Energy Input Ratio Function of Air Flow Fraction Curve Name
    6358.4,                   !- Speed 7 Reference Unit Gross Rated Heating Capacity
    5,                        !- Speed 7 Reference Unit Gross Rated Heating COP
    0.2982408,                !- Speed 7 Reference Unit Rated Air Flow Rate
    ,                         !- 2017 Speed 7 Rated Supply Air Fan Power Per Volume Flow Rate
    ,                         !- 2023 Speed 7 Rated Supply Air Fan Power Per Volume Flow Rate
    ASIHP_HPACHeatCapFT,      !- Speed 7 Heating Capacity Function of Temperature Curve Name
    ASIHP_HPACHeatCapFFF,     !- Speed 7 Heating Capacity Function of Air Flow Fraction Curve Name
    ASIHP_HPACHeatEIRFT,      !- Speed 7 Energy Input Ratio Function of Temperature Curve Name
    ASIHP_HPACHeatEIRFFF,     !- Speed 7 Energy Input Ratio Function of Air Flow Fraction Curve Name
    7248.5,                   !- Speed 8 Reference Unit Gross Rated Heating Capacity
    5,                        !- Speed 8 Reference Unit Gross Rated Heating COP
    0.3246672,                !- Speed 8 Reference Unit Rated Air Flow Rate
    ,                         !- 2017 Speed 8 Rated Supply Air Fan Power Per Volume Flow Rate
    ,                         !- 2023 Speed 8 Rated Supply Air Fan Power Per Volume Flow Rate
    ASIHP_HPACHeatCapFT,      !- Speed 8 Heating Capacity Function of Temperature Curve Name
    ASIHP_HPACHeatCapFFF,     !- Speed 8 Heating Capacity Function of Air Flow Fraction Curve Name
    ASIHP_HPACHeatEIRFT,      !- Speed 8 Energy Input Ratio Function of Temperature Curve Name
    ASIHP_HPACHeatEIRFFF,     !- Speed 8 Energy Input Ratio Function of Air Flow Fraction Curve Name
    8133.6,                   !- Speed 9 Reference Unit Gross Rated Heating Capacity
    5,                        !- Speed 9 Reference Unit Gross Rated Heating COP
    0.3510936,                !- Speed 9 Reference Unit Rated Air Flow Rate
    ,                         !- 2017 Speed 9 Rated Supply Air Fan Power Per Volume Flow Rate
    ,                         !- 2023 Speed 9 Rated Supply Air Fan Power Per Volume Flow Rate
    ASIHP_HPACHeatCapFT,      !- Speed 9 Heating Capacity Function of Temperature Curve Name
    ASIHP_HPACHeatCapFFF,     !- Speed 9 Heating Capacity Function of Air Flow Fraction Curve Name
    ASIHP_HPACHeatEIRFT,      !- Speed 9 Energy Input Ratio Function of Temperature Curve Name
    ASIHP_HPACHeatEIRFFF,     !- Speed 9 Energy Input Ratio Function of Air Flow Fraction Curve Name
    9013.2,                   !- Speed 10 Reference Unit Gross Rated Heating Capacity
    5,                        !- Speed 10 Reference Unit Gross Rated Heating COP
    0.37752,                  !- Speed 10 Reference Unit Rated Air Flow Rate
    ,                         !- 2017 Speed 10 Rated Supply Air Fan Power Per Volume Flow Rate
    ,                         !- 2023 Speed 10 Rated Supply Air Fan Power Per Volume Flow Rate
    ASIHP_HPACHeatCapFT,      !- Speed 10 Heating Capacity Function of Temperature Curve Name
    ASIHP_HPACHeatCapFFF,     !- Speed 10 Heating Capacity Function of Air Flow Fraction Curve Name
    ASIHP_HPACHeatEIRFT,      !- Speed 10 Energy Input Ratio Function of Temperature Curve Name
    ASIHP_HPACHeatEIRFFF;     !- Speed 10 Energy Input Ratio Function of Air Flow Fraction Curve Name

Coil:WaterHeating:AirToWaterHeatPump:VariableSpeed,
    ASIHP HPWHOutdoorDXCoilVS_unit1,    !- Name
    10,                       !- Number of Speeds
    10,                       !- Nominal Speed Level
    4000,                     !- Rated Water Heating Capacity
    29.44,                    !- Rated Evaporator Inlet Air DryBulb Temperature
    22.22,                    !- Rated Evaporator Inlet Air WetBulb Temperature
    55.72,                    !- Rated Condenser Inlet Water Temperature
    0.2685,                   !- Rated Evaporator Air Flow Rate
    0.00016,                  !- Rated Condenser Water Flow Rate
    No,                       !- Evaporator Fan Power Included in Rated COP
    No,                       !- Condenser Pump Power Included in Rated COP
    No,                       !- Condenser Pump Heat Included in Rated Heating Capacity and Rated COP
    0.1,                      !- Fraction of Condenser Pump Heat to Water
    ASIHP Outdoor Fan Outlet Node_unit1,    !- Evaporator Air Inlet Node Name
    ASIHP Outdoor Air Outlet Node_unit1,    !- Evaporator Air Outlet Node Name
    ASIHP Condenser Water Inlet Node_unit1,    !- Condenser Water Inlet Node Name
    ASIHP Condenser Water Outlet Node_unit1,    !- Condenser Water Outlet Node Name
    100,                      !- Crankcase Heater Capacity
    ,                         !- Crankcase Heater Capacity Function of Temperature Curve Name
    5,                        !- Maximum Ambient Temperature for Crankcase Heater Operation
    WetBulbTemperature,       !- Evaporator Air Temperature Type for Curve Objects
    ASIHP_HPWHPLFFPLR,        !- Part Load Fraction Correlation Curve Name
    400,                      !- Rated Water Heating Capacity at Speed 1
    5,                        !- Rated Water Heating COP at Speed 1
    0.8,                      !- Rated Sensible Heat Ratio at Speed 1
    0.02014,                  !- Speed 1 Reference Unit Rated Air Flow Rate
    1.8e-05,                  !- Speed 1 Reference Unit Rated Water Flow Rate
    10,                       !- Speed 1 Reference Unit Water Pump Input Power At Rated Conditions
    ASIHP_HPWHHeatingCapFTemp,    !- Speed 1 Total WH Capacity Function of Temperature Curve Name
    ASIHP_ConstantCubic,      !- Speed 1 Total WH Capacity Function of Air Flow Fraction Curve Name
    ASIHP_ConstantCubic,      !- Speed 1 Total WH Capacity Function of Water Flow Fraction Curve Name
    ASIHP_HPWHHeatingCOPFTemp,    !- Speed 1 COP Function of Temperature Curve Name
    ASIHP_ConstantCubic,      !- Speed 1 COP Function of Air Flow Fraction Curve Name
    ASIHP_ConstantCubic,      !- Speed 1 COP Function of Water Flow Fraction Curve Name
    800,                      !- Rated Water Heating Capacity at Speed 2
    4.8,                      !- Rated Water Heating COP at Speed 2
    0.79,                     !- Rated Sensible Heat Ratio at Speed 2
    0.04028,                  !- Speed 2 Reference Unit Rated Air Flow Rate
    3.6e-05,                  !- Speed 2 Reference Unit Rated Water Flow Rate
    10,                       !- Speed 2 Reference Unit Water Pump Input Power At Rated Conditions
    ASIHP_HPWHHeatingCapFTemp,    !- Speed 2 Total WH Capacity Function of Temperature Curve Name
    ASIHP_ConstantCubic,      !- Speed 2 Total WH Capacity Function of Air Flow Fraction Curve Name
    ASIHP_ConstantCubic,      !- Speed 2 Total WH Capacity Function of Water Flow Fraction Curve Name
    ASIHP_HPWHHeatingCOPFTemp,    !- Speed 2 COP Function of Temperature Curve Name
    ASIHP_ConstantCubic,      !- Speed 2 COP Function of Air Flow Fraction Curve Name
    ASIHP_ConstantCubic,      !- Speed 2 COP Function of Water Flow Fraction Curve Name
    1200,                     !- Rated Water Heating Capacity at speed 3
    4.4,                      !- Rated Water Heating COP at Speed 3
    0.78,                     !- Rated Sensible Heat Ratio at Speed 3
    0.06042,                  !- Speed 3 Reference Unit Rated Air Flow Rate
    5.4e-05,                  !- Speed 3 Reference Unit Rated Water Flow Rate
    10,                       !- Speed 3 Reference Unit Water Pump Input Power At Rated Conditions
    ASIHP_HPWHHeatingCapFTemp,    !- Speed 3 Total WH Capacity Function of Temperature Curve Name
    ASIHP_ConstantCubic,      !- Speed 3 Total WH Capacity Function of Air Flow Fraction Curve Name
    ASIHP_ConstantCubic,      !- Speed 3 Total WH Capacity Function of Water Flow Fraction Curve Name
    ASIHP_HPWHHeatingCOPFTemp,    !- Speed 3 COP Function of Temperature Curve Name
    ASIHP_ConstantCubic,      !- Speed 3 COP Function of Air Flow Fraction Curve Name
    ASIHP_ConstantCubic,      !- Speed 3 COP Function of Water Flow Fraction Curve Name
    1600,                     !- Rated Water Heating Capacity at Speed 4
    4,                        !- Rated Water Heating COP at Speed 4
    0.77,                     !- Rated Sensible Heat Ratio at Speed 4
    0.08056,                  !- Speed 4 Reference Unit Rated Air Flow Rate
    7.2e-05,                  !- Speed 4 Reference Unit Rated Water Flow Rate
    10,                       !- Speed 4 Reference Unit Water Pump Input Power At Rated Conditions
    ASIHP_HPWHHeatingCapFTemp,    !- Speed 4 Total WH Capacity Function of Temperature Curve Name
    ASIHP_ConstantCubic,      !- Speed 4 Total WH Capacity Function of Air Flow Fraction Curve Name
    ASIHP_ConstantCubic,      !- Speed 4 Total WH Capacity Function of Water Flow Fraction Curve Name
    ASIHP_HPWHHeatingCOPFTemp,    !- Speed 4 COP Function of Temperature Curve Name
    ASIHP_ConstantCubic,      !- Speed 4 COP Function of Air Flow Fraction Curve Name
    ASIHP_ConstantCubic,      !- Speed 4 COP Function of Water Flow Fraction Curve Name
    2000,                     !- Rated Water Heating Capacity at Speed 5
    3.8,                      !- Rated Water Heating COP at Speed 5
    0.76,                     !- Rated Sensible Heat Ratio at Speed 5
    0.1007,                   !- Speed 5 Reference Unit Rated Air Flow Rate
    9e-05,                    !- Speed 5 Reference Unit Rated Water Flow Rate
    10,                       !- Speed 5 Reference Unit Water Pump Input Power At Rated Conditions
    ASIHP_HPWHHeatingCapFTemp,    !- Speed 5 Total WH Capacity Function of Temperature Curve Name
    ASIHP_ConstantCubic,      !- Speed 5 Total WH Capacity Function of Air Flow Fraction Curve Name
    ASIHP_ConstantCubic,      !- Speed 5 Total WH Capacity Function of Water Flow Fraction Curve Name
    ASIHP_HPWHHeatingCOPFTemp,    !- Speed 5 COP Function of Temperature Curve Name
    ASIHP_ConstantCubic,      !- Speed 5 COP Function of Air Flow Fraction Curve Name
    ASIHP_ConstantCubic,      !- Speed 5 COP Function of Water Flow Fraction Curve Name
    2400,                     !- Rated Water Heating Capacity at Speed 6
    3.4,                      !- Rated Water Heating COP at Speed 6
    0.75,                     !- Rated Sensible Heat Ratio at Speed 6
    0.12084,                  !- Speed 6 Reference Unit Rated Air Flow Rate
    0.000108,                 !- Speed 6 Reference Unit Rated Water Flow Rate
    10,                       !- Speed 6 Reference Unit Water Pump Input Power At Rated Conditions
    ASIHP_HPWHHeatingCapFTemp,    !- Speed 6 Total WH Capacity Function of Temperature Curve Name
    ASIHP_ConstantCubic,      !- Speed 6 Total WH Capacity Function of Air Flow Fraction Curve Name
    ASIHP_ConstantCubic,      !- Speed 6 Total WH Capacity Function of Water Flow Fraction Curve Name
    ASIHP_HPWHHeatingCOPFTemp,    !- Speed 6 COP Function of Temperature Curve Name
    ASIHP_ConstantCubic,      !- Speed 6 COP Function of Air Flow Fraction Curve Name
    ASIHP_ConstantCubic,      !- Speed 6 COP Function of Water Flow Fraction Curve Name
    2800,                     !- Rated Water Heating Capacity at Speed 7
    3,                        !- Rated Water Heating COP at Speed 7
    0.74,                     !- Rated Sensible Heat Ratio at Speed 7
    0.14098,                  !- Speed 7 Reference Unit Rated Air Flow Rate
    0.000126,                 !- Speed 7 Reference Unit Rated Water Flow Rate
    10,                       !- Speed 7 Reference Unit Water Pump Input Power At Rated Conditions
    ASIHP_HPWHHeatingCapFTemp,    !- Speed 7 Total WH Capacity Function of Temperature Curve Name
    ASIHP_ConstantCubic,      !- Speed 7 Total WH Capacity Function of Air Flow Fraction Curve Name
    ASIHP_ConstantCubic,      !- Speed 7 Total WH Capacity Function of Water Flow Fraction Curve Name
    ASIHP_HPWHHeatingCOPFTemp,    !- Speed 7 COP Function of Temperature Curve Name
    ASIHP_ConstantCubic,      !- Speed 7 COP Function of Air Flow Fraction Curve Name
    ASIHP_ConstantCubic,      !- Speed 7 COP Function of Water Flow Fraction Curve Name
    3200,                     !- Rated Water Heating Capacity at Speed 8
    2.6,                      !- Rated Water Heating COP at Speed 8
    0.73,                     !- Rated Sensible Heat Ratio at Speed 8
    0.16112,                  !- Speed 8 Reference Unit Rated Air Flow Rate
    0.000144,                 !- Speed 8 Reference Unit Rated Water Flow Rate
    10,                       !- Speed 8 Reference Unit Water Pump Input Power At Rated Conditions
    ASIHP_HPWHHeatingCapFTemp,    !- Speed 8 Total WH Capacity Function of Temperature Curve Name
    ASIHP_ConstantCubic,      !- Speed 8 Total WH Capacity Function of Air Flow Fraction Curve Name
    ASIHP_ConstantCubic,      !- Speed 8 Total WH Capacity Function of Water Flow Fraction Curve Name
    ASIHP_HPWHHeatingCOPFTemp,    !- Speed 8 COP Function of Temperature Curve Name
    ASIHP_ConstantCubic,      !- Speed 8 COP Function of Air Flow Fraction Curve Name
    ASIHP_ConstantCubic,      !- Speed 8 COP Function of Water Flow Fraction Curve Name
    3600,                     !- Rated Water Heating Capacity at Speed 9
    2.3,                      !- Rated Water Heating COP at Speed 9
    0.72,                     !- Rated Sensible Heat Ratio at Speed 9
    0.18126,                  !- Speed 9 Reference Unit Rated Air Flow Rate
    0.000162,                 !- Speed 9 Reference Unit Rated Water Flow Rate
    10,                       !- Speed 9 Reference Unit Water Pump Input Power At Rated Conditions
    ASIHP_HPWHHeatingCapFTemp,    !- Speed 9 Total WH Capacity Function of Temperature Curve Name
    ASIHP_ConstantCubic,      !- Speed 9 Total WH Capacity Function of Air Flow Fraction Curve Name
    ASIHP_ConstantCubic,      !- Speed 9 Total WH Capacity Function of Water Flow Fraction Curve Name
    ASIHP_HPWHHeatingCOPFTemp,    !- Speed 9 COP Function of Temperature Curve Name
    ASIHP_ConstantCubic,      !- Speed 9 COP Function of Air Flow Fraction Curve Name
    ASIHP_ConstantCubic,      !- Speed 9 COP Function of Water Flow Fraction Curve Name
    4000,                     !- Rated Water Heating Capacity at Speed 10
    2,                        !- Rated Water Heating COP at Speed 10
    0.7,                      !- Rated Sensible Heat Ratio at Speed 10
    0.2014,                   !- Speed 10 Reference Unit Rated Air Flow Rate
    0.000179,                 !- Speed 10 Reference Unit Rated Water Flow Rate
    10,                       !- Speed 10 Reference Unit Water Pump Input Power At Rated Conditions
    ASIHP_HPWHHeatingCapFTemp,    !- Speed 10 Total WH Capacity Function of Temperature Curve Name
    ASIHP_ConstantCubic,      !- Speed 10 Total WH Capacity Function of Air Flow Fraction Curve Name
    ASIHP_ConstantCubic,      !- Speed 10 Total WH Capacity Function of Water Flow Fraction Curve Name
    ASIHP_HPWHHeatingCOPFTemp,    !- Speed 10 COP Function of Temperature Curve Name
    ASIHP_ConstantCubic,      !- Speed 10 COP Function of Air Flow Fraction Curve Name
    ASIHP_ConstantCubic;      !- Speed 10 COP Function of Water Flow Fraction Curve Name

Coil:WaterHeating:AirToWaterHeatPump:VariableSpeed,
    ASIHP SCWHCoil1_unit1,    !- Name
    10,                       !- Number of Speeds
    10,                       !- Nominal Speed Level
    4000,                     !- Rated Water Heating Capacity
    29.44,                    !- Rated Evaporator Inlet Air DryBulb Temperature
    22.22,                    !- Rated Evaporator Inlet Air WetBulb Temperature
    55.72,                    !- Rated Condenser Inlet Water Temperature
    autocalculate,            !- Rated Evaporator Air Flow Rate
    autocalculate,            !- Rated Condenser Water Flow Rate
    No,                       !- Evaporator Fan Power Included in Rated COP
    No,                       !- Condenser Pump Power Included in Rated COP
    No,                       !- Condenser Pump Heat Included in Rated Heating Capacity and Rated COP
    0.1,                      !- Fraction of Condenser Pump Heat to Water
    Cooling Coil Air Inlet Node_unit1,    !- Evaporator Air Inlet Node Name
    Heating Coil Air Inlet Node_unit1,    !- Evaporator Air Outlet Node Name
    ASIHP Condenser Water Inlet Node_unit1,    !- Condenser Water Inlet Node Name
    ASIHP Condenser Water Outlet Node_unit1,    !- Condenser Water Outlet Node Name
    100,                      !- Crankcase Heater Capacity
    ,                         !- Crankcase Heater Capacity Function of Temperature Curve Name
    5,                        !- Maximum Ambient Temperature for Crankcase Heater Operation
    WetBulbTemperature,       !- Evaporator Air Temperature Type for Curve Objects
    ASIHP_HPWHPLFFPLR,        !- Part Load Fraction Correlation Curve Name
    400,                      !- Rated Water Heating Capacity at Speed 1
    5,                        !- Rated Water Heating COP at Speed 1
    0.8,                      !- Rated Sensible Heat Ratio at Speed 1
    0.02014,                  !- Speed 1 Reference Unit Rated Air Flow Rate
    1.8e-05,                  !- Speed 1 Reference Unit Rated Water Flow Rate
    10,                       !- Speed 1 Reference Unit Water Pump Input Power At Rated Conditions
    ASIHP_HPWHHeatingCapFTemp,    !- Speed 1 Total WH Capacity Function of Temperature Curve Name
    ASIHP_ConstantCubic,      !- Speed 1 Total WH Capacity Function of Air Flow Fraction Curve Name
    ASIHP_ConstantCubic,      !- Speed 1 Total WH Capacity Function of Water Flow Fraction Curve Name
    ASIHP_HPWHHeatingCOPFTemp,    !- Speed 1 COP Function of Temperature Curve Name
    ASIHP_ConstantCubic,      !- Speed 1 COP Function of Air Flow Fraction Curve Name
    ASIHP_ConstantCubic,      !- Speed 1 COP Function of Water Flow Fraction Curve Name
    800,                      !- Rated Water Heating Capacity at Speed 2
    4.8,                      !- Rated Water Heating COP at Speed 2
    0.79,                     !- Rated Sensible Heat Ratio at Speed 2
    0.04028,                  !- Speed 2 Reference Unit Rated Air Flow Rate
    3.6e-05,                  !- Speed 2 Reference Unit Rated Water Flow Rate
    10,                       !- Speed 2 Reference Unit Water Pump Input Power At Rated Conditions
    ASIHP_HPWHHeatingCapFTemp,    !- Speed 2 Total WH Capacity Function of Temperature Curve Name
    ASIHP_ConstantCubic,      !- Speed 2 Total WH Capacity Function of Air Flow Fraction Curve Name
    ASIHP_ConstantCubic,      !- Speed 2 Total WH Capacity Function of Water Flow Fraction Curve Name
    ASIHP_HPWHHeatingCOPFTemp,    !- Speed 2 COP Function of Temperature Curve Name
    ASIHP_ConstantCubic,      !- Speed 2 COP Function of Air Flow Fraction Curve Name
    ASIHP_ConstantCubic,      !- Speed 2 COP Function of Water Flow Fraction Curve Name
    1200,                     !- Rated Water Heating Capacity at speed 3
    4.4,                      !- Rated Water Heating COP at Speed 3
    0.78,                     !- Rated Sensible Heat Ratio at Speed 3
    0.06042,                  !- Speed 3 Reference Unit Rated Air Flow Rate
    5.4e-05,                  !- Speed 3 Reference Unit Rated Water Flow Rate
    10,                       !- Speed 3 Reference Unit Water Pump Input Power At Rated Conditions
    ASIHP_HPWHHeatingCapFTemp,    !- Speed 3 Total WH Capacity Function of Temperature Curve Name
    ASIHP_ConstantCubic,      !- Speed 3 Total WH Capacity Function of Air Flow Fraction Curve Name
    ASIHP_ConstantCubic,      !- Speed 3 Total WH Capacity Function of Water Flow Fraction Curve Name
    ASIHP_HPWHHeatingCOPFTemp,    !- Speed 3 COP Function of Temperature Curve Name
    ASIHP_ConstantCubic,      !- Speed 3 COP Function of Air Flow Fraction Curve Name
    ASIHP_ConstantCubic,      !- Speed 3 COP Function of Water Flow Fraction Curve Name
    1600,                     !- Rated Water Heating Capacity at Speed 4
    4,                        !- Rated Water Heating COP at Speed 4
    0.77,                     !- Rated Sensible Heat Ratio at Speed 4
    0.08056,                  !- Speed 4 Reference Unit Rated Air Flow Rate
    7.2e-05,                  !- Speed 4 Reference Unit Rated Water Flow Rate
    10,                       !- Speed 4 Reference Unit Water Pump Input Power At Rated Conditions
    ASIHP_HPWHHeatingCapFTemp,    !- Speed 4 Total WH Capacity Function of Temperature Curve Name
    ASIHP_ConstantCubic,      !- Speed 4 Total WH Capacity Function of Air Flow Fraction Curve Name
    ASIHP_ConstantCubic,      !- Speed 4 Total WH Capacity Function of Water Flow Fraction Curve Name
    ASIHP_HPWHHeatingCOPFTemp,    !- Speed 4 COP Function of Temperature Curve Name
    ASIHP_ConstantCubic,      !- Speed 4 COP Function of Air Flow Fraction Curve Name
    ASIHP_ConstantCubic,      !- Speed 4 COP Function of Water Flow Fraction Curve Name
    2000,                     !- Rated Water Heating Capacity at Speed 5
    3.8,                      !- Rated Water Heating COP at Speed 5
    0.76,                     !- Rated Sensible Heat Ratio at Speed 5
    0.1007,                   !- Speed 5 Reference Unit Rated Air Flow Rate
    9e-05,                    !- Speed 5 Reference Unit Rated Water Flow Rate
    10,                       !- Speed 5 Reference Unit Water Pump Input Power At Rated Conditions
    ASIHP_HPWHHeatingCapFTemp,    !- Speed 5 Total WH Capacity Function of Temperature Curve Name
    ASIHP_ConstantCubic,      !- Speed 5 Total WH Capacity Function of Air Flow Fraction Curve Name
    ASIHP_ConstantCubic,      !- Speed 5 Total WH Capacity Function of Water Flow Fraction Curve Name
    ASIHP_HPWHHeatingCOPFTemp,    !- Speed 5 COP Function of Temperature Curve Name
    ASIHP_ConstantCubic,      !- Speed 5 COP Function of Air Flow Fraction Curve Name
    ASIHP_ConstantCubic,      !- Speed 5 COP Function of Water Flow Fraction Curve Name
    2400,                     !- Rated Water Heating Capacity at Speed 6
    3.4,                      !- Rated Water Heating COP at Speed 6
    0.75,                     !- Rated Sensible Heat Ratio at Speed 6
    0.12084,                  !- Speed 6 Reference Unit Rated Air Flow Rate
    0.000108,                 !- Speed 6 Reference Unit Rated Water Flow Rate
    10,                       !- Speed 6 Reference Unit Water Pump Input Power At Rated Conditions
    ASIHP_HPWHHeatingCapFTemp,    !- Speed 6 Total WH Capacity Function of Temperature Curve Name
    ASIHP_ConstantCubic,      !- Speed 6 Total WH Capacity Function of Air Flow Fraction Curve Name
    ASIHP_ConstantCubic,      !- Speed 6 Total WH Capacity Function of Water Flow Fraction Curve Name
    ASIHP_HPWHHeatingCOPFTemp,    !- Speed 6 COP Function of Temperature Curve Name
    ASIHP_ConstantCubic,      !- Speed 6 COP Function of Air Flow Fraction Curve Name
    ASIHP_ConstantCubic,      !- Speed 6 COP Function of Water Flow Fraction Curve Name
    2800,                     !- Rated Water Heating Capacity at Speed 7
    3,                        !- Rated Water Heating COP at Speed 7
    0.74,                     !- Rated Sensible Heat Ratio at Speed 7
    0.14098,                  !- Speed 7 Reference Unit Rated Air Flow Rate
    0.000126,                 !- Speed 7 Reference Unit Rated Water Flow Rate
    10,                       !- Speed 7 Reference Unit Water Pump Input Power At Rated Conditions
    ASIHP_HPWHHeatingCapFTemp,    !- Speed 7 Total WH Capacity Function of Temperature Curve Name
    ASIHP_ConstantCubic,      !- Speed 7 Total WH Capacity Function of Air Flow Fraction Curve Name
    ASIHP_ConstantCubic,      !- Speed 7 Total WH Capacity Function of Water Flow Fraction Curve Name
    ASIHP_HPWHHeatingCOPFTemp,    !- Speed 7 COP Function of Temperature Curve Name
    ASIHP_ConstantCubic,      !- Speed 7 COP Function of Air Flow Fraction Curve Name
    ASIHP_ConstantCubic,      !- Speed 7 COP Function of Water Flow Fraction Curve Name
    3200,                     !- Rated Water Heating Capacity at Speed 8
    2.6,                      !- Rated Water Heating COP at Speed 8
    0.73,                     !- Rated Sensible Heat Ratio at Speed 8
    0.16112,                  !- Speed 8 Reference Unit Rated Air Flow Rate
    0.000144,                 !- Speed 8 Reference Unit Rated Water Flow Rate
    10,                       !- Speed 8 Reference Unit Water Pump Input Power At Rated Conditions
    ASIHP_HPWHHeatingCapFTemp,    !- Speed 8 Total WH Capacity Function of Temperature Curve Name
    ASIHP_ConstantCubic,      !- Speed 8 Total WH Capacity Function of Air Flow Fraction Curve Name
    ASIHP_ConstantCubic,      !- Speed 8 Total WH Capacity Function of Water Flow Fraction Curve Name
    ASIHP_HPWHHeatingCOPFTemp,    !- Speed 8 COP Function of Temperature Curve Name
    ASIHP_ConstantCubic,      !- Speed 8 COP Function of Air Flow Fraction Curve Name
    ASIHP_ConstantCubic,      !- Speed 8 COP Function of Water Flow Fraction Curve Name
    3600,                     !- Rated Water Heating Capacity at Speed 9
    2.3,                      !- Rated Water Heating COP at Speed 9
    0.72,                     !- Rated Sensible Heat Ratio at Speed 9
    0.18126,                  !- Speed 9 Reference Unit Rated Air Flow Rate
    0.000162,                 !- Speed 9 Reference Unit Rated Water Flow Rate
    10,                       !- Speed 9 Reference Unit Water Pump Input Power At Rated Conditions
    ASIHP_HPWHHeatingCapFTemp,    !- Speed 9 Total WH Capacity Function of Temperature Curve Name
    ASIHP_ConstantCubic,      !- Speed 9 Total WH Capacity Function of Air Flow Fraction Curve Name
    ASIHP_ConstantCubic,      !- Speed 9 Total WH Capacity Function of Water Flow Fraction Curve Name
    ASIHP_HPWHHeatingCOPFTemp,    !- Speed 9 COP Function of Temperature Curve Name
    ASIHP_ConstantCubic,      !- Speed 9 COP Function of Air Flow Fraction Curve Name
    ASIHP_ConstantCubic,      !- Speed 9 COP Function of Water Flow Fraction Curve Name
    4000,                     !- Rated Water Heating Capacity at Speed 10
    2,                        !- Rated Water Heating COP at Speed 10
    0.7,                      !- Rated Sensible Heat Ratio at Speed 10
    0.2014,                   !- Speed 10 Reference Unit Rated Air Flow Rate
    0.000179,                 !- Speed 10 Reference Unit Rated Water Flow Rate
    10,                       !- Speed 10 Reference Unit Water Pump Input Power At Rated Conditions
    ASIHP_HPWHHeatingCapFTemp,    !- Speed 10 Total WH Capacity Function of Temperature Curve Name
    ASIHP_ConstantCubic,      !- Speed 10 Total WH Capacity Function of Air Flow Fraction Curve Name
    ASIHP_ConstantCubic,      !- Speed 10 Total WH Capacity Function of Water Flow Fraction Curve Name
    ASIHP_HPWHHeatingCOPFTemp,    !- Speed 10 COP Function of Temperature Curve Name
    ASIHP_ConstantCubic,      !- Speed 10 COP Function of Air Flow Fraction Curve Name
    ASIHP_ConstantCubic;      !- Speed 10 COP Function of Water Flow Fraction Curve Name

Coil:WaterHeating:AirToWaterHeatPump:VariableSpeed,
    ASIHP SCDWHWHCoil1_unit1,    !- Name
    10,                       !- Number of Speeds
    10,                       !- Nominal Speed Level
    4000,                     !- Rated Water Heating Capacity
    29.44,                    !- Rated Evaporator Inlet Air DryBulb Temperature
    22.22,                    !- Rated Evaporator Inlet Air WetBulb Temperature
    55.72,                    !- Rated Condenser Inlet Water Temperature
    autocalculate,            !- Rated Evaporator Air Flow Rate
    autocalculate,            !- Rated Condenser Water Flow Rate
    No,                       !- Evaporator Fan Power Included in Rated COP
    No,                       !- Condenser Pump Power Included in Rated COP
    No,                       !- Condenser Pump Heat Included in Rated Heating Capacity and Rated COP
    0.1,                      !- Fraction of Condenser Pump Heat to Water
    ASIHP Outdoor Fan Outlet Node_unit1,    !- Evaporator Air Inlet Node Name
    ASIHP Outdoor Air Outlet Node_unit1,    !- Evaporator Air Outlet Node Name
    ASIHP Condenser Water Inlet Node_unit1,    !- Condenser Water Inlet Node Name
    ASIHP Condenser Water Outlet Node_unit1,    !- Condenser Water Outlet Node Name
    100,                      !- Crankcase Heater Capacity
    ,                         !- Crankcase Heater Capacity Function of Temperature Curve Name
    5,                        !- Maximum Ambient Temperature for Crankcase Heater Operation
    WetBulbTemperature,       !- Evaporator Air Temperature Type for Curve Objects
    ASIHP_HPWHPLFFPLR,        !- Part Load Fraction Correlation Curve Name
    400,                      !- Rated Water Heating Capacity at Speed 1
    5,                        !- Rated Water Heating COP at Speed 1
    0.8,                      !- Rated Sensible Heat Ratio at Speed 1
    0.02014,                  !- Speed 1 Reference Unit Rated Air Flow Rate
    1.8e-05,                  !- Speed 1 Reference Unit Rated Water Flow Rate
    10,                       !- Speed 1 Reference Unit Water Pump Input Power At Rated Conditions
    ASIHP_HPWHHeatingCapFTemp,    !- Speed 1 Total WH Capacity Function of Temperature Curve Name
    ASIHP_ConstantCubic,      !- Speed 1 Total WH Capacity Function of Air Flow Fraction Curve Name
    ASIHP_ConstantCubic,      !- Speed 1 Total WH Capacity Function of Water Flow Fraction Curve Name
    ASIHP_HPWHHeatingCOPFTemp,    !- Speed 1 COP Function of Temperature Curve Name
    ASIHP_ConstantCubic,      !- Speed 1 COP Function of Air Flow Fraction Curve Name
    ASIHP_ConstantCubic,      !- Speed 1 COP Function of Water Flow Fraction Curve Name
    800,                      !- Rated Water Heating Capacity at Speed 2
    4.8,                      !- Rated Water Heating COP at Speed 2
    0.79,                     !- Rated Sensible Heat Ratio at Speed 2
    0.04028,                  !- Speed 2 Reference Unit Rated Air Flow Rate
    3.6e-05,                  !- Speed 2 Reference Unit Rated Water Flow Rate
    10,                       !- Speed 2 Reference Unit Water Pump Input Power At Rated Conditions
    ASIHP_HPWHHeatingCapFTemp,    !- Speed 2 Total WH Capacity Function of Temperature Curve Name
    ASIHP_ConstantCubic,      !- Speed 2 Total WH Capacity Function of Air Flow Fraction Curve Name
    ASIHP_ConstantCubic,      !- Speed 2 Total WH Capacity Function of Water Flow Fraction Curve Name
    ASIHP_HPWHHeatingCOPFTemp,    !- Speed 2 COP Function of Temperature Curve Name
    ASIHP_ConstantCubic,      !- Speed 2 COP Function of Air Flow Fraction Curve Name
    ASIHP_ConstantCubic,      !- Speed 2 COP Function of Water Flow Fraction Curve Name
    1200,                     !- Rated Water Heating Capacity at speed 3
    4.4,                      !- Rated Water Heating COP at Speed 3
    0.78,                     !- Rated Sensible Heat Ratio at Speed 3
    0.06042,                  !- Speed 3 Reference Unit Rated Air Flow Rate
    5.4e-05,                  !- Speed 3 Reference Unit Rated Water Flow Rate
    10,                       !- Speed 3 Reference Unit Water Pump Input Power At Rated Conditions
    ASIHP_HPWHHeatingCapFTemp,    !- Speed 3 Total WH Capacity Function of Temperature Curve Name
    ASIHP_ConstantCubic,      !- Speed 3 Total WH Capacity Function of Air Flow Fraction Curve Name
    ASIHP_ConstantCubic,      !- Speed 3 Total WH Capacity Function of Water Flow Fraction Curve Name
    ASIHP_HPWHHeatingCOPFTemp,    !- Speed 3 COP Function of Temperature Curve Name
    ASIHP_ConstantCubic,      !- Speed 3 COP Function of Air Flow Fraction Curve Name
    ASIHP_ConstantCubic,      !- Speed 3 COP Function of Water Flow Fraction Curve Name
    1600,                     !- Rated Water Heating Capacity at Speed 4
    4,                        !- Rated Water Heating COP at Speed 4
    0.77,                     !- Rated Sensible Heat Ratio at Speed 4
    0.08056,                  !- Speed 4 Reference Unit Rated Air Flow Rate
    7.2e-05,                  !- Speed 4 Reference Unit Rated Water Flow Rate
    10,                       !- Speed 4 Reference Unit Water Pump Input Power At Rated Conditions
    ASIHP_HPWHHeatingCapFTemp,    !- Speed 4 Total WH Capacity Function of Temperature Curve Name
    ASIHP_ConstantCubic,      !- Speed 4 Total WH Capacity Function of Air Flow Fraction Curve Name
    ASIHP_ConstantCubic,      !- Speed 4 Total WH Capacity Function of Water Flow Fraction Curve Name
    ASIHP_HPWHHeatingCOPFTemp,    !- Speed 4 COP Function of Temperature Curve Name
    ASIHP_ConstantCubic,      !- Speed 4 COP Function of Air Flow Fraction Curve Name
    ASIHP_ConstantCubic,      !- Speed 4 COP Function of Water Flow Fraction Curve Name
    2000,                     !- Rated Water Heating Capacity at Speed 5
    3.8,                      !- Rated Water Heating COP at Speed 5
    0.76,                     !- Rated Sensible Heat Ratio at Speed 5
    0.1007,                   !- Speed 5 Reference Unit Rated Air Flow Rate
    9e-05,                    !- Speed 5 Reference Unit Rated Water Flow Rate
    10,                       !- Speed 5 Reference Unit Water Pump Input Power At Rated Conditions
    ASIHP_HPWHHeatingCapFTemp,    !- Speed 5 Total WH Capacity Function of Temperature Curve Name
    ASIHP_ConstantCubic,      !- Speed 5 Total WH Capacity Function of Air Flow Fraction Curve Name
    ASIHP_ConstantCubic,      !- Speed 5 Total WH Capacity Function of Water Flow Fraction Curve Name
    ASIHP_HPWHHeatingCOPFTemp,    !- Speed 5 COP Function of Temperature Curve Name
    ASIHP_ConstantCubic,      !- Speed 5 COP Function of Air Flow Fraction Curve Name
    ASIHP_ConstantCubic,      !- Speed 5 COP Function of Water Flow Fraction Curve Name
    2400,                     !- Rated Water Heating Capacity at Speed 6
    3.4,                      !- Rated Water Heating COP at Speed 6
    0.75,                     !- Rated Sensible Heat Ratio at Speed 6
    0.12084,                  !- Speed 6 Reference Unit Rated Air Flow Rate
    0.000108,                 !- Speed 6 Reference Unit Rated Water Flow Rate
    10,                       !- Speed 6 Reference Unit Water Pump Input Power At Rated Conditions
    ASIHP_HPWHHeatingCapFTemp,    !- Speed 6 Total WH Capacity Function of Temperature Curve Name
    ASIHP_ConstantCubic,      !- Speed 6 Total WH Capacity Function of Air Flow Fraction Curve Name
    ASIHP_ConstantCubic,      !- Speed 6 Total WH Capacity Function of Water Flow Fraction Curve Name
    ASIHP_HPWHHeatingCOPFTemp,    !- Speed 6 COP Function of Temperature Curve Name
    ASIHP_ConstantCubic,      !- Speed 6 COP Function of Air Flow Fraction Curve Name
    ASIHP_ConstantCubic,      !- Speed 6 COP Function of Water Flow Fraction Curve Name
    2800,                     !- Rated Water Heating Capacity at Speed 7
    3,                        !- Rated Water Heating COP at Speed 7
    0.74,                     !- Rated Sensible Heat Ratio at Speed 7
    0.14098,                  !- Speed 7 Reference Unit Rated Air Flow Rate
    0.000126,                 !- Speed 7 Reference Unit Rated Water Flow Rate
    10,                       !- Speed 7 Reference Unit Water Pump Input Power At Rated Conditions
    ASIHP_HPWHHeatingCapFTemp,    !- Speed 7 Total WH Capacity Function of Temperature Curve Name
    ASIHP_ConstantCubic,      !- Speed 7 Total WH Capacity Function of Air Flow Fraction Curve Name
    ASIHP_ConstantCubic,      !- Speed 7 Total WH Capacity Function of Water Flow Fraction Curve Name
    ASIHP_HPWHHeatingCOPFTemp,    !- Speed 7 COP Function of Temperature Curve Name
    ASIHP_ConstantCubic,      !- Speed 7 COP Function of Air Flow Fraction Curve Name
    ASIHP_ConstantCubic,      !- Speed 7 COP Function of Water Flow Fraction Curve Name
    3200,                     !- Rated Water Heating Capacity at Speed 8
    2.6,                      !- Rated Water Heating COP at Speed 8
    0.73,                     !- Rated Sensible Heat Ratio at Speed 8
    0.16112,                  !- Speed 8 Reference Unit Rated Air Flow Rate
    0.000144,                 !- Speed 8 Reference Unit Rated Water Flow Rate
    10,                       !- Speed 8 Reference Unit Water Pump Input Power At Rated Conditions
    ASIHP_HPWHHeatingCapFTemp,    !- Speed 8 Total WH Capacity Function of Temperature Curve Name
    ASIHP_ConstantCubic,      !- Speed 8 Total WH Capacity Function of Air Flow Fraction Curve Name
    ASIHP_ConstantCubic,      !- Speed 8 Total WH Capacity Function of Water Flow Fraction Curve Name
    ASIHP_HPWHHeatingCOPFTemp,    !- Speed 8 COP Function of Temperature Curve Name
    ASIHP_ConstantCubic,      !- Speed 8 COP Function of Air Flow Fraction Curve Name
    ASIHP_ConstantCubic,      !- Speed 8 COP Function of Water Flow Fraction Curve Name
    3600,                     !- Rated Water Heating Capacity at Speed 9
    2.3,                      !- Rated Water Heating COP at Speed 9
    0.72,                     !- Rated Sensible Heat Ratio at Speed 9
    0.18126,                  !- Speed 9 Reference Unit Rated Air Flow Rate
    0.000162,                 !- Speed 9 Reference Unit Rated Water Flow Rate
    10,                       !- Speed 9 Reference Unit Water Pump Input Power At Rated Conditions
    ASIHP_HPWHHeatingCapFTemp,    !- Speed 9 Total WH Capacity Function of Temperature Curve Name
    ASIHP_ConstantCubic,      !- Speed 9 Total WH Capacity Function of Air Flow Fraction Curve Name
    ASIHP_ConstantCubic,      !- Speed 9 Total WH Capacity Function of Water Flow Fraction Curve Name
    ASIHP_HPWHHeatingCOPFTemp,    !- Speed 9 COP Function of Temperature Curve Name
    ASIHP_ConstantCubic,      !- Speed 9 COP Function of Air Flow Fraction Curve Name
    ASIHP_ConstantCubic,      !- Speed 9 COP Function of Water Flow Fraction Curve Name
    4000,                     !- Rated Water Heating Capacity at Speed 10
    2,                        !- Rated Water Heating COP at Speed 10
    0.7,                      !- Rated Sensible Heat Ratio at Speed 10
    0.2014,                   !- Speed 10 Reference Unit Rated Air Flow Rate
    0.000179,                 !- Speed 10 Reference Unit Rated Water Flow Rate
    10,                       !- Speed 10 Reference Unit Water Pump Input Power At Rated Conditions
    ASIHP_HPWHHeatingCapFTemp,    !- Speed 10 Total WH Capacity Function of Temperature Curve Name
    ASIHP_ConstantCubic,      !- Speed 10 Total WH Capacity Function of Air Flow Fraction Curve Name
    ASIHP_ConstantCubic,      !- Speed 10 Total WH Capacity Function of Water Flow Fraction Curve Name
    ASIHP_HPWHHeatingCOPFTemp,    !- Speed 10 COP Function of Temperature Curve Name
    ASIHP_ConstantCubic,      !- Speed 10 COP Function of Air Flow Fraction Curve Name
    ASIHP_ConstantCubic;      !- Speed 10 COP Function of Water Flow Fraction Curve Name

Coil:WaterHeating:AirToWaterHeatPump:VariableSpeed,
    ASIHP SHDWHWHCoil1_unit1,    !- Name
    10,                       !- Number of Speeds
    10,                       !- Nominal Speed Level
    400,                      !- Rated Water Heating Capacity
    29.44,                    !- Rated Evaporator Inlet Air DryBulb Temperature
    22.22,                    !- Rated Evaporator Inlet Air WetBulb Temperature
    55.72,                    !- Rated Condenser Inlet Water Temperature
    0.2685,                   !- Rated Evaporator Air Flow Rate
    0.00016,                  !- Rated Condenser Water Flow Rate
    No,                       !- Evaporator Fan Power Included in Rated COP
    No,                       !- Condenser Pump Power Included in Rated COP
    No,                       !- Condenser Pump Heat Included in Rated Heating Capacity and Rated COP
    0.1,                      !- Fraction of Condenser Pump Heat to Water
    ASIHP Outdoor Fan Outlet Node_unit1,    !- Evaporator Air Inlet Node Name
    ASIHP Outdoor Air Outlet Node_unit1,    !- Evaporator Air Outlet Node Name
    ASIHP Condenser Water Inlet Node_unit1,    !- Condenser Water Inlet Node Name
    ASIHP Condenser Water Outlet Node_unit1,    !- Condenser Water Outlet Node Name
    100,                      !- Crankcase Heater Capacity
    ,                         !- Crankcase Heater Capacity Function of Temperature Curve Name
    5,                        !- Maximum Ambient Temperature for Crankcase Heater Operation
    WetBulbTemperature,       !- Evaporator Air Temperature Type for Curve Objects
    ASIHP_HPWHPLFFPLR,        !- Part Load Fraction Correlation Curve Name
    400,                      !- Rated Water Heating Capacity at Speed 1
    5,                        !- Rated Water Heating COP at Speed 1
    0.8,                      !- Rated Sensible Heat Ratio at Speed 1
    0.02014,                  !- Speed 1 Reference Unit Rated Air Flow Rate
    1.8e-05,                  !- Speed 1 Reference Unit Rated Water Flow Rate
    10,                       !- Speed 1 Reference Unit Water Pump Input Power At Rated Conditions
    ASIHP_HPWHHeatingCapFTemp,    !- Speed 1 Total WH Capacity Function of Temperature Curve Name
    ASIHP_ConstantCubic,      !- Speed 1 Total WH Capacity Function of Air Flow Fraction Curve Name
    ASIHP_ConstantCubic,      !- Speed 1 Total WH Capacity Function of Water Flow Fraction Curve Name
    ASIHP_HPWHHeatingCOPFTemp,    !- Speed 1 COP Function of Temperature Curve Name
    ASIHP_ConstantCubic,      !- Speed 1 COP Function of Air Flow Fraction Curve Name
    ASIHP_ConstantCubic,      !- Speed 1 COP Function of Water Flow Fraction Curve Name
    800,                      !- Rated Water Heating Capacity at Speed 2
    4.8,                      !- Rated Water Heating COP at Speed 2
    0.79,                     !- Rated Sensible Heat Ratio at Speed 2
    0.04028,                  !- Speed 2 Reference Unit Rated Air Flow Rate
    3.6e-05,                  !- Speed 2 Reference Unit Rated Water Flow Rate
    10,                       !- Speed 2 Reference Unit Water Pump Input Power At Rated Conditions
    ASIHP_HPWHHeatingCapFTemp,    !- Speed 2 Total WH Capacity Function of Temperature Curve Name
    ASIHP_ConstantCubic,      !- Speed 2 Total WH Capacity Function of Air Flow Fraction Curve Name
    ASIHP_ConstantCubic,      !- Speed 2 Total WH Capacity Function of Water Flow Fraction Curve Name
    ASIHP_HPWHHeatingCOPFTemp,    !- Speed 2 COP Function of Temperature Curve Name
    ASIHP_ConstantCubic,      !- Speed 2 COP Function of Air Flow Fraction Curve Name
    ASIHP_ConstantCubic,      !- Speed 2 COP Function of Water Flow Fraction Curve Name
    1200,                     !- Rated Water Heating Capacity at speed 3
    4.4,                      !- Rated Water Heating COP at Speed 3
    0.78,                     !- Rated Sensible Heat Ratio at Speed 3
    0.06042,                  !- Speed 3 Reference Unit Rated Air Flow Rate
    5.4e-05,                  !- Speed 3 Reference Unit Rated Water Flow Rate
    10,                       !- Speed 3 Reference Unit Water Pump Input Power At Rated Conditions
    ASIHP_HPWHHeatingCapFTemp,    !- Speed 3 Total WH Capacity Function of Temperature Curve Name
    ASIHP_ConstantCubic,      !- Speed 3 Total WH Capacity Function of Air Flow Fraction Curve Name
    ASIHP_ConstantCubic,      !- Speed 3 Total WH Capacity Function of Water Flow Fraction Curve Name
    ASIHP_HPWHHeatingCOPFTemp,    !- Speed 3 COP Function of Temperature Curve Name
    ASIHP_ConstantCubic,      !- Speed 3 COP Function of Air Flow Fraction Curve Name
    ASIHP_ConstantCubic,      !- Speed 3 COP Function of Water Flow Fraction Curve Name
    1600,                     !- Rated Water Heating Capacity at Speed 4
    4,                        !- Rated Water Heating COP at Speed 4
    0.77,                     !- Rated Sensible Heat Ratio at Speed 4
    0.08056,                  !- Speed 4 Reference Unit Rated Air Flow Rate
    7.2e-05,                  !- Speed 4 Reference Unit Rated Water Flow Rate
    10,                       !- Speed 4 Reference Unit Water Pump Input Power At Rated Conditions
    ASIHP_HPWHHeatingCapFTemp,    !- Speed 4 Total WH Capacity Function of Temperature Curve Name
    ASIHP_ConstantCubic,      !- Speed 4 Total WH Capacity Function of Air Flow Fraction Curve Name
    ASIHP_ConstantCubic,      !- Speed 4 Total WH Capacity Function of Water Flow Fraction Curve Name
    ASIHP_HPWHHeatingCOPFTemp,    !- Speed 4 COP Function of Temperature Curve Name
    ASIHP_ConstantCubic,      !- Speed 4 COP Function of Air Flow Fraction Curve Name
    ASIHP_ConstantCubic,      !- Speed 4 COP Function of Water Flow Fraction Curve Name
    2000,                     !- Rated Water Heating Capacity at Speed 5
    3.8,                      !- Rated Water Heating COP at Speed 5
    0.76,                     !- Rated Sensible Heat Ratio at Speed 5
    0.1007,                   !- Speed 5 Reference Unit Rated Air Flow Rate
    9e-05,                    !- Speed 5 Reference Unit Rated Water Flow Rate
    10,                       !- Speed 5 Reference Unit Water Pump Input Power At Rated Conditions
    ASIHP_HPWHHeatingCapFTemp,    !- Speed 5 Total WH Capacity Function of Temperature Curve Name
    ASIHP_ConstantCubic,      !- Speed 5 Total WH Capacity Function of Air Flow Fraction Curve Name
    ASIHP_ConstantCubic,      !- Speed 5 Total WH Capacity Function of Water Flow Fraction Curve Name
    ASIHP_HPWHHeatingCOPFTemp,    !- Speed 5 COP Function of Temperature Curve Name
    ASIHP_ConstantCubic,      !- Speed 5 COP Function of Air Flow Fraction Curve Name
    ASIHP_ConstantCubic,      !- Speed 5 COP Function of Water Flow Fraction Curve Name
    2400,                     !- Rated Water Heating Capacity at Speed 6
    3.4,                      !- Rated Water Heating COP at Speed 6
    0.75,                     !- Rated Sensible Heat Ratio at Speed 6
    0.12084,                  !- Speed 6 Reference Unit Rated Air Flow Rate
    0.000108,                 !- Speed 6 Reference Unit Rated Water Flow Rate
    10,                       !- Speed 6 Reference Unit Water Pump Input Power At Rated Conditions
    ASIHP_HPWHHeatingCapFTemp,    !- Speed 6 Total WH Capacity Function of Temperature Curve Name
    ASIHP_ConstantCubic,      !- Speed 6 Total WH Capacity Function of Air Flow Fraction Curve Name
    ASIHP_ConstantCubic,      !- Speed 6 Total WH Capacity Function of Water Flow Fraction Curve Name
    ASIHP_HPWHHeatingCOPFTemp,    !- Speed 6 COP Function of Temperature Curve Name
    ASIHP_ConstantCubic,      !- Speed 6 COP Function of Air Flow Fraction Curve Name
    ASIHP_ConstantCubic,      !- Speed 6 COP Function of Water Flow Fraction Curve Name
    2800,                     !- Rated Water Heating Capacity at Speed 7
    3,                        !- Rated Water Heating COP at Speed 7
    0.74,                     !- Rated Sensible Heat Ratio at Speed 7
    0.14098,                  !- Speed 7 Reference Unit Rated Air Flow Rate
    0.000126,                 !- Speed 7 Reference Unit Rated Water Flow Rate
    10,                       !- Speed 7 Reference Unit Water Pump Input Power At Rated Conditions
    ASIHP_HPWHHeatingCapFTemp,    !- Speed 7 Total WH Capacity Function of Temperature Curve Name
    ASIHP_ConstantCubic,      !- Speed 7 Total WH Capacity Function of Air Flow Fraction Curve Name
    ASIHP_ConstantCubic,      !- Speed 7 Total WH Capacity Function of Water Flow Fraction Curve Name
    ASIHP_HPWHHeatingCOPFTemp,    !- Speed 7 COP Function of Temperature Curve Name
    ASIHP_ConstantCubic,      !- Speed 7 COP Function of Air Flow Fraction Curve Name
    ASIHP_ConstantCubic,      !- Speed 7 COP Function of Water Flow Fraction Curve Name
    3200,                     !- Rated Water Heating Capacity at Speed 8
    2.6,                      !- Rated Water Heating COP at Speed 8
    0.73,                     !- Rated Sensible Heat Ratio at Speed 8
    0.16112,                  !- Speed 8 Reference Unit Rated Air Flow Rate
    0.000144,                 !- Speed 8 Reference Unit Rated Water Flow Rate
    10,                       !- Speed 8 Reference Unit Water Pump Input Power At Rated Conditions
    ASIHP_HPWHHeatingCapFTemp,    !- Speed 8 Total WH Capacity Function of Temperature Curve Name
    ASIHP_ConstantCubic,      !- Speed 8 Total WH Capacity Function of Air Flow Fraction Curve Name
    ASIHP_ConstantCubic,      !- Speed 8 Total WH Capacity Function of Water Flow Fraction Curve Name
    ASIHP_HPWHHeatingCOPFTemp,    !- Speed 8 COP Function of Temperature Curve Name
    ASIHP_ConstantCubic,      !- Speed 8 COP Function of Air Flow Fraction Curve Name
    ASIHP_ConstantCubic,      !- Speed 8 COP Function of Water Flow Fraction Curve Name
    3600,                     !- Rated Water Heating Capacity at Speed 9
    2.3,                      !- Rated Water Heating COP at Speed 9
    0.72,                     !- Rated Sensible Heat Ratio at Speed 9
    0.18126,                  !- Speed 9 Reference Unit Rated Air Flow Rate
    0.000162,                 !- Speed 9 Reference Unit Rated Water Flow Rate
    10,                       !- Speed 9 Reference Unit Water Pump Input Power At Rated Conditions
    ASIHP_HPWHHeatingCapFTemp,    !- Speed 9 Total WH Capacity Function of Temperature Curve Name
    ASIHP_ConstantCubic,      !- Speed 9 Total WH Capacity Function of Air Flow Fraction Curve Name
    ASIHP_ConstantCubic,      !- Speed 9 Total WH Capacity Function of Water Flow Fraction Curve Name
    ASIHP_HPWHHeatingCOPFTemp,    !- Speed 9 COP Function of Temperature Curve Name
    ASIHP_ConstantCubic,      !- Speed 9 COP Function of Air Flow Fraction Curve Name
    ASIHP_ConstantCubic,      !- Speed 9 COP Function of Water Flow Fraction Curve Name
    4000,                     !- Rated Water Heating Capacity at Speed 10
    2,                        !- Rated Water Heating COP at Speed 10
    0.7,                      !- Rated Sensible Heat Ratio at Speed 10
    0.2014,                   !- Speed 10 Reference Unit Rated Air Flow Rate
    0.000179,                 !- Speed 10 Reference Unit Rated Water Flow Rate
    10,                       !- Speed 10 Reference Unit Water Pump Input Power At Rated Conditions
    ASIHP_HPWHHeatingCapFTemp,    !- Speed 10 Total WH Capacity Function of Temperature Curve Name
    ASIHP_ConstantCubic,      !- Speed 10 Total WH Capacity Function of Air Flow Fraction Curve Name
    ASIHP_ConstantCubic,      !- Speed 10 Total WH Capacity Function of Water Flow Fraction Curve Name
    ASIHP_HPWHHeatingCOPFTemp,    !- Speed 10 COP Function of Temperature Curve Name
    ASIHP_ConstantCubic,      !- Speed 10 COP Function of Air Flow Fraction Curve Name
    ASIHP_ConstantCubic;      !- Speed 10 COP Function of Water Flow Fraction Curve Name

CoilSystem:IntegratedHeatPump:AirSource,
    ASIHP_unit1,              !- Name
    ASIHP Condenser Water Outlet Node_unit1,    !- Supply Hot Water Flow Sensor Node Name
    ASIHP Heat Pump ACDXCoil 1_unit1,    !- Space Cooling Coil Name
    ASIHP Heat Pump DX Heating Coil 1_unit1,    !- Space Heating Coil Name
    ASIHP HPWHOutdoorDXCoilVS_unit1,    !- Dedicated Water Heating Coil Name
    ASIHP SCWHCoil1_unit1,    !- SCWH Coil Name
    ASIHP SCDWHCoolCoil1_unit1,    !- SCDWH Cooling Coil Name
    ASIHP SCDWHWHCoil1_unit1,    !- SCDWH Water Heating Coil Name
    ASIHP SHDWHHeatCoil1_unit1,    !- SHDWH Heating Coil Name
    ASIHP SHDWHWHCoil1_unit1,    !- SHDWH Water Heating Coil Name
    23,                       !- Indoor Temperature Limit for SCWH Mode
    28,                       !- Ambient Temperature Limit for SCWH Mode
    20,                       !- Indoor Temperature above Which WH has Higher Priority
    16,                       !- Ambient Temperature above Which WH has Higher Priority
    0,                        !- Flag to Indicate Load Control in SCWH Mode
    1,                        !- Minimum Speed Level for SCWH Mode
    3,                        !- Maximum Water Flow Volume before Switching from SCDWH to SCWH Mode
    1,                        !- Minimum Speed Level for SCDWH Mode
    600,                      !- Maximum Running Time before Allowing Electric Resistance Heat Use during SHDWH Mode
    1;                        !- Minimum Speed Level for SHDWH Mode

HeatExchanger:AirToAir:SensibleAndLatent,
    OA_Heat_Recovery_Unit1,    !- Name
    always_avail,             !- Availability Schedule Name
    0.0424752696943128,       !- Nominal Supply Air Flow Rate
    0.75,                     !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.75,                     !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    outdoor air node_unit1,    !- Supply Air Inlet Node Name
    OA fan inlet node_unit1,    !- Supply Air Outlet Node Name
    Zone Exhaust Node_unit1,    !- Exhaust Air Inlet Node Name
    ERVexhaustnode_unit1,     !- Exhaust Air Outlet Node Name
    0,                        !- Nominal Electric Power
    No,                       !- Supply Air Outlet Temperature Control
    Plate,                    !- Heat Exchanger Type
    None,                     !- Frost Control Type
    -16.8333337792644,        !- Threshold Temperature
    0.083,                    !- Initial Defrost Time Fraction
    0.0215999989700318,       !- Rate of Defrost Time Fraction Increase
    No,                       !- Economizer Lockout
    ,                         !- Sensible Effectiveness of Heating Air Flow Curve Name
    ,                         !- Latent Effectiveness of Heating Air Flow Curve Name
    ,                         !- Sensible Effectiveness of Cooling Air Flow Curve Name
    ;                         !- Latent Effectiveness of Cooling Air Flow Curve Name

AirLoopHVAC:UnitaryHeatPump:AirToAir,
    Heat Pump_unit1,          !- Name
    always_avail,             !- Availability Schedule Name
    Air Loop Inlet node_unit1,    !- Air Inlet Node Name
    Air Loop Outlet Node_unit1,    !- Air Outlet Node Name
    autosize,                 !- Cooling Supply Air Flow Rate
    autosize,                 !- Heating Supply Air Flow Rate
    0,                        !- No Load Supply Air Flow Rate
    living_unit1,             !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    Supply Fan_unit1,         !- Supply Air Fan Name
    CoilSystem:IntegratedHeatPump:AirSource,    !- Heating Coil Object Type
    ASIHP_unit1,              !- Heating Coil Name
    CoilSystem:IntegratedHeatPump:AirSource,    !- Cooling Coil Object Type
    ASIHP_unit1,              !- Cooling Coil Name
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Supp Heating Coil_unit1,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    10,                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    BlowThrough,              !- Fan Placement
    fan_cycle;                !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC,
    Central System_unit1,     !- Name
    ,                         !- Controller List Name
    availability list,        !- Availability Manager List Name
    autosize,                 !- Design Supply Air Flow Rate
    Air Loop Branches_unit1,    !- Branch List Name
    ,                         !- Connector List Name
    Air Loop Inlet Node_unit1,    !- Supply Side Inlet Node Name
    Return Air Mixer Outlet_unit1,    !- Demand Side Outlet Node Name
    Zone Equipment Inlet Node_unit1,    !- Demand Side Inlet Node Names
    Air Loop Outlet Node_unit1;    !- Supply Side Outlet Node Names

AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter_unit1,    !- Name
    Zone Equipment Inlet Node_unit1,    !- Inlet Node Name
    Zone Inlet Node_unit1 ATInlet;    !- Outlet 1 Node Name

AirLoopHVAC:SupplyPath,
    SupplyPath_unit1,         !- Name
    Zone Equipment Inlet Node_unit1,    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    Zone Supply Air Splitter_unit1;    !- Component 1 Name

AirLoopHVAC:ZoneMixer,
    Zone Return Air Mixer_unit1,    !- Name
    Return Air Mixer Outlet_unit1,    !- Outlet Node Name
    Zone Outlet Node_unit1;    !- Inlet 1 Node Name

AirLoopHVAC:ReturnPath,
    ReturnPath_unit1,         !- Name
    Return Air Mixer Outlet_unit1,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    Zone Return Air Mixer_unit1;    !- Component 1 Name

Branch,
    Air Loop Main Branch_unit1,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:UnitaryHeatPump:AirtoAir,    !- Component 1 Object Type
    Heat Pump_unit1,          !- Component 1 Name
    Air Loop Inlet Node_unit1,    !- Component 1 Inlet Node Name
    Air Loop Outlet Node_unit1;    !- Component 1 Outlet Node Name

Branch,
    Mains Inlet Branch_unit1,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:VariableSpeed,       !- Component 1 Object Type
    Mains Pressure_unit1,     !- Component 1 Name
    Mains Inlet Node_unit1,    !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit1;    !- Component 1 Outlet Node Name

Branch,
    DHW Supply Outlet Branch_unit1,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Indoor,              !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit1,    !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit1,    !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit1;    !- Component 1 Outlet Node Name

Branch,
    DHW Demand Inlet Branch_unit1,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Indoor,              !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit1,    !- Component 1 Name
    DHW Demand Inlet Node_unit1,    !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit1;    !- Component 1 Outlet Node Name

Branch,
    Water Sink Branch_unit1,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    DHW Sinks_unit1,          !- Component 1 Name
    Water Sink Inlet Node_unit1,    !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit1;    !- Component 1 Outlet Node Name

Branch,
    Water Shower Branch_unit1,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    DHW Showers_unit1,        !- Component 1 Name
    Water Shower Inlet Node_unit1,    !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit1;    !- Component 1 Outlet Node Name

Branch,
    Water ClothesWasher Branch_unit1,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    DHW ClothesWasher_unit1,    !- Component 1 Name
    Water ClothesWasher Inlet Node_unit1,    !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit1;    !- Component 1 Outlet Node Name

Branch,
    Water Dishwasher Branch_unit1,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    DHW DishWasher_unit1,     !- Component 1 Name
    Water DishWasher Inlet Node_unit1,    !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit1;    !- Component 1 Outlet Node Name

Branch,
    Water Bath Branch_unit1,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    DHW Baths_unit1,          !- Component 1 Name
    Water Bath Inlet Node_unit1,    !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit1;    !- Component 1 Outlet Node Name

Branch,
    Mains Makeup Branch_unit1,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Mains Makeup Pipe_unit1,    !- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit1,    !- Component 1 Inlet Node Name
    Mains Makeup Node_unit1;    !- Component 1 Outlet Node Name

Branch,
    Water Heater Branch_unit1,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterHeater:HeatPump:PumpedCondenser,    !- Component 1 Object Type
    Water Heater_unit1,       !- Component 1 Name
    Water Heater Use Inlet Node_unit1,    !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit1;    !- Component 1 Outlet Node Name

BranchList,
    Air Loop Branches_unit1,    !- Name
    Air Loop Main Branch_unit1;    !- Branch 1 Name

BranchList,
    DHW Supply Branches_unit1,    !- Name
    Mains Inlet Branch_unit1,    !- Branch 1 Name
    Water Heater Branch_unit1,    !- Branch 2 Name
    DHW Supply Outlet Branch_unit1;    !- Branch 3 Name

BranchList,
    DHW Demand Branches_unit1,    !- Name
    DHW Demand Inlet Branch_unit1,    !- Branch 1 Name
    Water Sink Branch_unit1,    !- Branch 2 Name
    Water Shower Branch_unit1,    !- Branch 3 Name
    Water ClothesWasher Branch_unit1,    !- Branch 4 Name
    Water Dishwasher Branch_unit1,    !- Branch 5 Name
    Water Bath Branch_unit1,    !- Branch 6 Name
    Mains Makeup Branch_unit1;    !- Branch 7 Name

Connector:Splitter,
    DHW Demand Splitter_unit1,    !- Name
    DHW Demand Inlet Branch_unit1,    !- Inlet Branch Name
    Water Sink Branch_unit1,    !- Outlet Branch 1 Name
    Water Shower Branch_unit1,    !- Outlet Branch 2 Name
    Water ClothesWasher Branch_unit1,    !- Outlet Branch 3 Name
    Water Dishwasher Branch_unit1,    !- Outlet Branch 4 Name
    Water Bath Branch_unit1;    !- Outlet Branch 5 Name

Connector:Splitter,
    DHW Supply Splitter_unit1,    !- Name
    Mains Inlet Branch_unit1,    !- Inlet Branch Name
    Water Heater Branch_unit1;    !- Outlet Branch 1 Name

Connector:Mixer,
    DHW Demand Mixer_unit1,    !- Name
    Mains Makeup Branch_unit1,    !- Outlet Branch Name
    Water Sink Branch_unit1,    !- Inlet Branch 1 Name
    Water Shower Branch_unit1,    !- Inlet Branch 2 Name
    Water ClothesWasher Branch_unit1,    !- Inlet Branch 3 Name
    Water Dishwasher Branch_unit1,    !- Inlet Branch 4 Name
    Water Bath Branch_unit1;    !- Inlet Branch 5 Name

Connector:Mixer,
    DHW Supply Mixer_unit1,    !- Name
    DHW Supply Outlet Branch_unit1,    !- Outlet Branch Name
    Water Heater Branch_unit1;    !- Inlet Branch 1 Name

ConnectorList,
    DHW Demand Connectors_unit1,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    DHW Demand Splitter_unit1,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    DHW Demand Mixer_unit1;    !- Connector 2 Name

ConnectorList,
    DHW Supply Connectors_unit1,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    DHW Supply Splitter_unit1,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    DHW Supply Mixer_unit1;    !- Connector 2 Name

NodeList,
    Zone Inlet Nodes_unit1,    !- Name
    Zone Inlet Node_unit1,    !- Node 1 Name
    OA Inlet Node_unit1;      !- Node 2 Name

NodeList,
    Zone Exhaust Node_list_unit1,    !- Name
    Zone Exhaust Node_unit1;    !- Node 1 Name

OutdoorAir:Node,
    outside air inlet node_unit1,    !- Name
    0.914355407629293;        !- Height Above Ground

OUTDOORAIR:NODE,
    ASIHP Outdoor Air Inlet Node_unit1,    !- Name
    -1,                       !- Height Above Ground
    ,                         !- Drybulb Temperature Schedule Name
    ,                         !- Wetbulb Temperature Schedule Name
    ,                         !- Wind Speed Schedule Name
    ,                         !- Wind Direction Schedule Name
    ,                         !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

OutdoorAir:NodeList,
    outdoor air node_unit1;    !- Node or NodeList Name 1

Pipe:Adiabatic,
    Mains Makeup Pipe_unit1,    !- Name
    Mains Makeup Pipe Inlet Node_unit1,    !- Inlet Node Name
    Mains Makeup Node_unit1;    !- Outlet Node Name

Pipe:Indoor,
    DHW Demand Inlet Pipe_unit1,    !- Name
    Insulated Pipe,           !- Construction Name
    DHW Demand Inlet Node_unit1,    !- Fluid Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit1,    !- Fluid Outlet Node Name
    ZONE,                     !- Environment Type
    living_unit1,             !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Schedule Name
    ,                         !- Ambient Air Velocity Schedule Name
    0.02,                     !- Pipe Inside Diameter
    2;                        !- Pipe Length

Pipe:Indoor,
    DHW Supply Outlet Pipe_unit1,    !- Name
    Insulated Pipe,           !- Construction Name
    DHW Supply Outlet Pipe Inlet Node_unit1,    !- Fluid Inlet Node Name
    DHW Supply Outlet Node_unit1,    !- Fluid Outlet Node Name
    ZONE,                     !- Environment Type
    living_unit1,             !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Schedule Name
    ,                         !- Ambient Air Velocity Schedule Name
    0.02,                     !- Pipe Inside Diameter
    2;                        !- Pipe Length

Pump:VariableSpeed,
    Mains Pressure_unit1,     !- Name
    Mains Inlet Node_unit1,    !- Inlet Node Name
    Mains Pressure Outlet Node_unit1,    !- Outlet Node Name
    autosize,                 !- Design Maximum Flow Rate
    1,                        !- Design Pump Head
    0,                        !- Design Power Consumption
    1,                        !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    1,                        !- Coefficient 2 of the Part Load Performance Curve
    0,                        !- Coefficient 3 of the Part Load Performance Curve
    0,                        !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    Intermittent;             !- Pump Control Type

WaterHeater:Stratified,
    Water Heater_Tank_unit1,    !- Name
    Water Heater,             !- EndUse Subcategory
    0.30283288,               !- Tank Volume
    1.594,                    !- Tank Height
    VerticalCylinder,         !- Tank Shape
    ,                         !- Tank Perimeter
    51,                       !- Maximum Temperature Limit
    MasterSlave,              !- Heater Priority Control
    dhw_setpt_hpwh,           !- Heater 1 Setpoint Temperature Schedule Name
    2,                        !- Heater 1 Deadband Temperature Difference
    4500,                     !- Heater 1 Capacity
    1.129,                    !- Heater 1 Height
    dhw_setpt_hpwh,           !- Heater 2 Setpoint Temperature Schedule Name
    2,                        !- Heater 2 Deadband Temperature Difference
    0,                        !- Heater 2 Capacity
    0.266,                    !- Heater 2 Height
    electricity,              !- Heater Fuel Type
    1,                        !- Heater Thermal Efficiency
    8.3,                      !- Off Cycle Parasitic Fuel Consumption Rate
    Electricity,              !- Off Cycle Parasitic Fuel Type
    0,                        !- Off Cycle Parasitic Heat Fraction to Tank
    1,                        !- Off Cycle Parasitic Height
    8.3,                      !- On Cycle Parasitic Fuel Consumption Rate
    Electricity,              !- On Cycle Parasitic Fuel Type
    0,                        !- On Cycle Parasitic Heat Fraction to Tank
    1,                        !- On Cycle Parasitic Height
    Zone,                     !- Ambient Temperature Indicator
    ,                         !- Ambient Temperature Schedule Name
    living_unit1,             !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    0.232135950478784,        !- Uniform Skin Loss Coefficient per Unit Area to Ambient Temperature
    1,                        !- Skin Loss Fraction to Zone
    ,                         !- Off Cycle Flue Loss Coefficient to Ambient Temperature
    1,                        !- Off Cycle Flue Loss Fraction to Zone
    ,                         !- Peak Use Flow Rate
    ,                         !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Water Heater use inlet node_unit1,    !- Use Side Inlet Node Name
    Water Heater use outlet node_unit1,    !- Use Side Outlet Node Name
    1,                        !- Use Side Effectiveness
    0,                        !- Use Side Inlet Height
    autocalculate,            !- Use Side Outlet Height
    ASIHP Condenser Water Outlet Node_unit1,    !- Source Side Inlet Node Name
    ASIHP Condenser Water Inlet Node_unit1,    !- Source Side Outlet Node Name
    1,                        !- Source Side Effectiveness
    0.7,                      !- Source Side Inlet Height
    0,                        !- Source Side Outlet Height
    Fixed,                    !- Inlet Mode
    autosize,                 !- Use Side Design Flow Rate
    autosize,                 !- Source Side Design Flow Rate
    1.5,                      !- Indirect Water Heating Recovery Time
    12;                       !- Number of Nodes

WaterHeater:Sizing,
    Water Heater_Tank_unit1,    !- WaterHeater Name
    ResidentialHUD-FHAMinimum,    !- Design Mode
    ,                         !- Time Storage Can Meet Peak Draw
    ,                         !- Time for Tank Recovery
    ,                         !- Nominal Tank Volume for Autosizing Plant Connections
    3,                        !- Number of Bedrooms
    3;                        !- Number of Bathrooms

WATERHEATER:HEATPUMP:PUMPEDCONDENSER,
    Water Heater_unit1,       !- Name
    always_avail,             !- Availability Schedule Name
    Compressor Setpoint,      !- Compressor Setpoint Temperature Schedule Name
    2,                        !- Dead Band Temperature Difference
    ASIHP Condenser Water Inlet Node_unit1,    !- Condenser Water Inlet Node Name
    ASIHP Condenser Water Outlet Node_unit1,    !- Condenser Water Outlet Node Name
    0.00016,                  !- Condenser Water Flow Rate
    0.2685,                   !- Evaporator Air Flow Rate
    OutdoorAirOnly,           !- Inlet Air Configuration
    ,                         !- Air Inlet Node Name
    ,                         !- Air Outlet Node Name
    ASIHP Outdoor Air Inlet Node_unit1,    !- Outdoor Air Node Name
    ASIHP Outdoor Air Outlet Node_unit1,    !- Exhaust Air Node Name
    ,                         !- Inlet Air Temperature Schedule Name
    ,                         !- Inlet Air Humidity Schedule Name
    ,                         !- Inlet Air Zone Name
    WaterHeater:Stratified,    !- Tank Object Type
    Water Heater_Tank_unit1,    !- Tank Name
    Water Heater use inlet node_unit1,    !- Tank Use Side Inlet Node Name
    Water Heater use outlet node_unit1,    !- Tank Use Side Outlet Node Name
    CoilSystem:IntegratedHeatPump:AirSource,    !- DX Coil Object Type
    ASIHP_unit1,              !- DX Coil Name
    -5,                       !- Minimum Inlet Air Temperature for Compressor Operation
    48.88888888889,           !- Maximum Inlet Air Temperature for Compressor Operation
    Outdoors,                 !- Compressor Location
    ,                         !- Compressor Ambient Temperature Schedule Name
    Fan:OnOff,                !- Fan Object Type
    Water Heater_unit1 Fan,    !- Fan Name
    BlowThrough,              !- Fan Placement
    0,                        !- On Cycle Parasitic Electric Load
    0,                        !- Off Cycle Parasitic Electric Load
    Outdoors,                 !- Parasitic Heat Rejection Location
    ,                         !- Inlet Air Mixer Node Name
    ,                         !- Outlet Air Splitter Node Name
    ,                         !- Inlet Air Mixer Schedule Name
    Simultaneous,             !- Tank Element Control Logic
    1.262,                    !- Control Sensor 1 Height In Stratified Tank
    0.75,                     !- Control Sensor 1 Weight
    0.464;                    !- Control Sensor 2 Height In Stratified Tank

PlantLoop,
    DHW Loop_unit1,           !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    DHW Loop Operation_unit1,    !- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_unit1,    !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature
    0,                        !- Minimum Loop Temperature
    autosize,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    autocalculate,            !- Plant Loop Volume
    Mains Inlet Node_unit1,    !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_unit1,    !- Plant Side Outlet Node Name
    DHW Supply Branches_unit1,    !- Plant Side Branch List Name
    DHW Supply Connectors_unit1,    !- Plant Side Connector List Name
    DHW Demand Inlet Node_unit1,    !- Demand Side Inlet Node Name
    Mains Makeup Node_unit1,    !- Demand Side Outlet Node Name
    DHW Demand Branches_unit1,    !- Demand Side Branch List Name
    DHW Demand Connectors_unit1,    !- Demand Side Connector List Name
    Optimal;                  !- Load Distribution Scheme

PlantEquipmentList,
    DHW Plant Equipment_unit1,    !- Name
    WaterHeater:HeatPump:PumpedCondenser,    !- Equipment 1 Object Type
    Water Heater_unit1;       !- Equipment 1 Name

PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_unit1,    !- Name
    0,                        !- Load Range 1 Lower Limit
    1000000000000000,         !- Load Range 1 Upper Limit
    DHW Plant Equipment_unit1;    !- Range 1 Equipment List Name

PlantEquipmentOperationSchemes,
    DHW Loop Operation_unit1,    !- Name
    PlantEquipmentOperation:HeatingLoad,    !- Control Scheme 1 Object Type
    DHW Control Scheme_unit1,    !- Control Scheme 1 Name
    always_avail;             !- Control Scheme 1 Schedule Name

AvailabilityManager:Scheduled,
    System availability,      !- Name
    always_avail;             !- Schedule Name

AvailabilityManagerAssignmentList,
    availability list,        !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    System availability;      !- Availability Manager 1 Name

SetpointManager:Scheduled,
    DHW Loop Setpoint Manager_unit1,    !- Name
    Temperature,              !- Control Variable
    DHWSupplySetpoint,        !- Schedule Name
    DHW Supply Outlet Node_unit1;    !- Setpoint Node or NodeList Name

WaterUse:Equipment,
    Clothes Washer_unit1,     !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    1.6219189818e-06,         !- Peak Flow Rate
    ClothesWasher_flow_sch,    !- Flow Rate Fraction Schedule Name
    CWWaterTempSchedule;      !- Target Temperature Schedule Name

WaterUse:Equipment,
    Dishwasher_unit1,         !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    6.36685353e-07,           !- Peak Flow Rate
    Dishwasher_flow_sch,      !- Flow Rate Fraction Schedule Name
    DWWaterTempSchedule;      !- Target Temperature Schedule Name

WaterUse:Equipment,
    Sinks_unit1,              !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    7.1934e-05,               !- Peak Flow Rate
    BA_sink_sch,              !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;     !- Target Temperature Schedule Name

WaterUse:Equipment,
    Showers_unit1,            !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    0.000141975,              !- Peak Flow Rate
    BA_shower_sch,            !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;     !- Target Temperature Schedule Name

WaterUse:Equipment,
    Baths_unit1,              !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    0.00027764,               !- Peak Flow Rate
    BA_bath_sch,              !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;     !- Target Temperature Schedule Name

WaterUse:Connections,
    DHW Sinks_unit1,          !- Name
    Water Sink Inlet Node_unit1,    !- Inlet Node Name
    Water Sink Outlet Node_unit1,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Sinks_unit1;              !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW Showers_unit1,        !- Name
    Water Shower Inlet Node_unit1,    !- Inlet Node Name
    Water Shower Outlet Node_unit1,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Showers_unit1;            !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW ClothesWasher_unit1,    !- Name
    Water ClothesWasher Inlet Node_unit1,    !- Inlet Node Name
    Water ClothesWasher Outlet Node_unit1,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Clothes Washer_unit1;     !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW DishWasher_unit1,     !- Name
    Water DishWasher Inlet Node_unit1,    !- Inlet Node Name
    Water DishWasher Outlet Node_unit1,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Dishwasher_unit1;         !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW Baths_unit1,          !- Name
    Water Bath Inlet Node_unit1,    !- Inlet Node Name
    Water Bath Outlet Node_unit1,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Baths_unit1;              !- Water Use Equipment 1 Name

Curve:Quadratic,
    HPWH-COP-fPLR,            !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    HPACCoolCapFFF,           !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    HPACCOOLEIRFFF,           !- Name
    1.156,                    !- Coefficient1 Constant
    -0.1816,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    HPACCOOLPLFFPLR,          !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    HPACHeatEIRFFF,           !- Name
    1.3824,                   !- Coefficient1 Constant
    -0.4336,                  !- Coefficient2 x
    0.0512,                   !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    ACCoolingCAPFFF,          !- Name
    0.718605468,              !- Coefficient1 Constant
    0.410099989,              !- Coefficient2 x
    -0.128705457,             !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    0,                        !- Minimum Curve Output
    2,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

Curve:Quadratic,
    ACCoolingEIRFFF,          !- Name
    1.32299905,               !- Coefficient1 Constant
    -0.477711207,             !- Coefficient2 x
    0.154712157,              !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    0,                        !- Minimum Curve Output
    2,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

Curve:Quadratic,
    ACCoolingPLFFPLR,         !- Name
    0.9,                      !- Coefficient1 Constant
    0.1,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    HPCoolingCAPFFF,          !- Name
    0.718664047,              !- Coefficient1 Constant
    0.41797409,               !- Coefficient2 x
    -0.136638137,             !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    0,                        !- Minimum Curve Output
    2,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

Curve:Quadratic,
    HPCoolingEIRFFF,          !- Name
    1.143487507,              !- Coefficient1 Constant
    -0.13943972,              !- Coefficient2 x
    -0.004047787,             !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    0,                        !- Minimum Curve Output
    2,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

Curve:Quadratic,
    HPCOOLPLFFPLR,            !- Name
    0.9,                      !- Coefficient1 Constant
    0.1,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    HPHeatingCAPFFF,          !- Name
    0.694045465,              !- Coefficient1 Constant
    0.474207981,              !- Coefficient2 x
    -0.168253446,             !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    0,                        !- Minimum Curve Output
    2,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

Curve:Quadratic,
    HPHeatingEIRFFF,          !- Name
    2.185418751,              !- Coefficient1 Constant
    -1.942827919,             !- Coefficient2 x
    0.757409168,              !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    0,                        !- Minimum Curve Output
    2,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

Curve:Quadratic,
    HPHeatPLFFPLR,            !- Name
    0.9,                      !- Coefficient1 Constant
    0.1,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    HPLowStageHeatingCAPFFF,    !- Name
    0.741466907,              !- Coefficient1 Constant
    0.378645444,              !- Coefficient2 x
    -0.119754733,             !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    0,                        !- Minimum Curve Output
    2,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

Curve:Quadratic,
    HPLowStageHeatingEIRFFF,    !- Name
    2.153618211,              !- Coefficient1 Constant
    -1.737190609,             !- Coefficient2 x
    0.584269478,              !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    0,                        !- Minimum Curve Output
    2,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

Curve:Quadratic,
    HPHighStageHeatingCAPFFF,    !- Name
    0.76634609,               !- Coefficient1 Constant
    0.32840943,               !- Coefficient2 x
    -0.094701495,             !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    0,                        !- Minimum Curve Output
    2,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

Curve:Quadratic,
    HPHighStageHeatingEIRFFF,    !- Name
    2.001041353,              !- Coefficient1 Constant
    -1.58869128,              !- Coefficient2 x
    0.587593517,              !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    0,                        !- Minimum Curve Output
    2,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

Curve:Quadratic,
    HP2StageHeatingPLFFPLR,    !- Name
    0.93,                     !- Coefficient1 Constant
    0.07,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    HPLowStageCoolingCAPFFF,    !- Name
    0.655239515,              !- Coefficient1 Constant
    0.511655216,              !- Coefficient2 x
    -0.166894731,             !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    0,                        !- Minimum Curve Output
    2,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

Curve:Quadratic,
    HPLowStageCoolingEIRFFF,    !- Name
    1.639108268,              !- Coefficient1 Constant
    -0.998953996,             !- Coefficient2 x
    0.359845728,              !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    0,                        !- Minimum Curve Output
    2,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

Curve:Quadratic,
    HPHighStageCoolingCAPFFF,    !- Name
    0.618281092,              !- Coefficient1 Constant
    0.569060264,              !- Coefficient2 x
    -0.187341356,             !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    0,                        !- Minimum Curve Output
    2,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

Curve:Quadratic,
    HPHighStageCoolingEIRFFF,    !- Name
    1.570774717,              !- Coefficient1 Constant
    -0.914152018,             !- Coefficient2 x
    0.343377302,              !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    0,                        !- Minimum Curve Output
    2,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

Curve:Quadratic,
    HP2StageCoolingPLFFPLR,    !- Name
    0.93,                     !- Coefficient1 Constant
    0.07,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    ACLowStageCoolingCAPFFF,    !- Name
    0.65673024,               !- Coefficient1 Constant
    0.516470835,              !- Coefficient2 x
    -0.172887149,             !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    0,                        !- Minimum Curve Output
    2,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

Curve:Quadratic,
    ACLowStageCoolingEIRFFF,    !- Name
    1.562945114,              !- Coefficient1 Constant
    -0.791859997,             !- Coefficient2 x
    0.230030877,              !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    0,                        !- Minimum Curve Output
    2,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

Curve:Quadratic,
    ACHighStageCoolingCAPFFF,    !- Name
    0.690334551,              !- Coefficient1 Constant
    0.464383753,              !- Coefficient2 x
    -0.154507638,             !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    0,                        !- Minimum Curve Output
    2,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

Curve:Quadratic,
    ACHighStageCoolingEIRFFF,    !- Name
    1.31565404,               !- Coefficient1 Constant
    -0.482467162,             !- Coefficient2 x
    0.166239001,              !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    0,                        !- Minimum Curve Output
    2,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

Curve:Quadratic,
    AC2StageCoolingPLFFPLR,    !- Name
    0.93,                     !- Coefficient1 Constant
    0.07,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Cool-PLF-fPLR,            !- Name
    0.80141423,               !- Coefficient1 Constant
    0.23744685,               !- Coefficient2 x
    -0.0393773,               !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0.7,                      !- Minimum Curve Output
    1;                        !- Maximum Curve Output

Curve:Quadratic,
    ASIHP_HPACCOOLPLFFPLR,    !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    ASIHP_HPACCoolCapFFF,     !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    ASIHP_HPACCOOLEIRFFF,     !- Name
    1.156,                    !- Coefficient1 Constant
    -0.1816,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    ASIHP_HPACHeatEIRFFF,     !- Name
    1.3824,                   !- Coefficient1 Constant
    -0.4336,                  !- Coefficient2 x
    0.0512,                   !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    ASIHP_HPWHPLFFPLR,        !- Name
    0.75,                     !- Coefficient1 Constant
    0.25,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Cubic,
    HPACHeatCapFT,            !- Name
    0.758746,                 !- Coefficient1 Constant
    0.027626,                 !- Coefficient2 x
    0.000148716,              !- Coefficient3 x2
    3.4992e-06,               !- Coefficient4 x3
    -20,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Curve:Cubic,
    HPACHeatCapFFF,           !- Name
    0.84,                     !- Coefficient1 Constant
    0.16,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Cubic,
    HPACHeatEIRFT,            !- Name
    1.19248,                  !- Coefficient1 Constant
    -0.0300438,               !- Coefficient2 x
    0.00103745,               !- Coefficient3 x2
    -2.3328e-05,              !- Coefficient4 x3
    -20,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Curve:Cubic,
    Fan-EIR-fPLR,             !- Name
    0,                        !- Coefficient1 Constant
    1,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Curve Output
    1;                        !- Maximum Curve Output

Curve:Cubic,
    ConstantCubic,            !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    -100,                     !- Minimum Value of x
    100;                      !- Maximum Value of x

Curve:Cubic,
    ASIHP_HPACHeatCapFFF,     !- Name
    0.84,                     !- Coefficient1 Constant
    0.16,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Cubic,
    ASIHP_ConstantCubic,      !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    -100,                     !- Minimum Value of x
    100;                      !- Maximum Value of x

Curve:Biquadratic,
    HPWH-Htg-Cap-fT,          !- Name
    0.563,                    !- Coefficient1 Constant
    0.0437,                   !- Coefficient2 x
    3.9e-05,                  !- Coefficient3 x2
    0.0055,                   !- Coefficient4 y
    -0.000148,                !- Coefficient5 y2
    -0.000145,                !- Coefficient6 xy
    0,                        !- Minimum Value of x
    100,                      !- Maximum Value of x
    0,                        !- Minimum Value of y
    100,                      !- Maximum Value of y
    0;                        !- Minimum Curve Output

Curve:Biquadratic,
    HPWH-Htg-COP-fT,          !- Name
    1.1332,                   !- Coefficient1 Constant
    0.063,                    !- Coefficient2 x
    -9.79e-05,                !- Coefficient3 x2
    -0.00972,                 !- Coefficient4 y
    -2.14e-05,                !- Coefficient5 y2
    -0.000686,                !- Coefficient6 xy
    0,                        !- Minimum Value of x
    100,                      !- Maximum Value of x
    0,                        !- Minimum Value of y
    100;                      !- Maximum Value of y

Curve:Biquadratic,
    HPWHHeatingCapFTemp,      !- Name
    0.369827,                 !- Coefficient1 Constant
    0.043341,                 !- Coefficient2 x
    -0.00023,                 !- Coefficient3 x2
    0.000466,                 !- Coefficient4 y
    2.6e-05,                  !- Coefficient5 y2
    -0.00027,                 !- Coefficient6 xy
    0,                        !- Minimum Value of x
    40,                       !- Maximum Value of x
    20,                       !- Minimum Value of y
    90,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    HPWHHeatingCOPFTemp,      !- Name
    1.19713,                  !- Coefficient1 Constant
    0.077849,                 !- Coefficient2 x
    -1.6e-06,                 !- Coefficient3 x2
    -0.02675,                 !- Coefficient4 y
    0.000296,                 !- Coefficient5 y2
    -0.00112,                 !- Coefficient6 xy
    0,                        !- Minimum Value of x
    40,                       !- Maximum Value of x
    20,                       !- Minimum Value of y
    90,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    HPACCoolCapFT,            !- Name
    0.766956,                 !- Coefficient1 Constant
    0.0107756,                !- Coefficient2 x
    -4.14703e-05,             !- Coefficient3 x2
    0.00134961,               !- Coefficient4 y
    -0.000261144,             !- Coefficient5 y2
    0.000457488,              !- Coefficient6 xy
    12.77778,                 !- Minimum Value of x
    23.88889,                 !- Maximum Value of x
    21.11111,                 !- Minimum Value of y
    46.11111;                 !- Maximum Value of y

Curve:Biquadratic,
    HPACCOOLEIRFT,            !- Name
    0.297145,                 !- Coefficient1 Constant
    0.0430933,                !- Coefficient2 x
    -0.000748766,             !- Coefficient3 x2
    0.00597727,               !- Coefficient4 y
    0.000482112,              !- Coefficient5 y2
    -0.000956448,             !- Coefficient6 xy
    12.77778,                 !- Minimum Value of x
    23.88889,                 !- Maximum Value of x
    21.11111,                 !- Minimum Value of y
    46.11111;                 !- Maximum Value of y

Curve:Biquadratic,
    Defrost_EIR_FT,           !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    0,                        !- Minimum Value of x
    100,                      !- Maximum Value of x
    0,                        !- Minimum Value of y
    100;                      !- Maximum Value of y

Curve:Biquadratic,
    dummy-waste-heat-curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    0,                        !- Minimum Value of x
    50,                       !- Maximum Value of x
    0,                        !- Minimum Value of y
    50,                       !- Maximum Value of y
    1,                        !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless,            !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    ACCoolingCAPFTemp,        !- Name
    1.5509,                   !- Coefficient1 Constant
    -0.07505,                 !- Coefficient2 x
    0.0031,                   !- Coefficient3 x2
    0.0024,                   !- Coefficient4 y
    -5e-05,                   !- Coefficient5 y2
    -0.00043,                 !- Coefficient6 xy
    0,                        !- Minimum Value of x
    50,                       !- Maximum Value of x
    0,                        !- Minimum Value of y
    50,                       !- Maximum Value of y
    0,                        !- Minimum Curve Output
    5,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    ACCoolingEIRFTemp,        !- Name
    -0.30428,                 !- Coefficient1 Constant
    0.11805,                  !- Coefficient2 x
    -0.00342,                 !- Coefficient3 x2
    -0.00626,                 !- Coefficient4 y
    0.0007,                   !- Coefficient5 y2
    -0.00047,                 !- Coefficient6 xy
    0,                        !- Minimum Value of x
    50,                       !- Maximum Value of x
    0,                        !- Minimum Value of y
    50,                       !- Maximum Value of y
    0,                        !- Minimum Curve Output
    5,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    HPCoolingCAPFTemp,        !- Name
    1.55736,                  !- Coefficient1 Constant
    -0.074448,                !- Coefficient2 x
    0.003099,                 !- Coefficient3 x2
    0.00146,                  !- Coefficient4 y
    -4.1e-05,                 !- Coefficient5 y2
    -0.000427,                !- Coefficient6 xy
    0,                        !- Minimum Value of x
    50,                       !- Maximum Value of x
    0,                        !- Minimum Value of y
    50,                       !- Maximum Value of y
    0,                        !- Minimum Curve Output
    5,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    HPCoolingEIRFTemp,        !- Name
    -0.350448,                !- Coefficient1 Constant
    0.11681,                  !- Coefficient2 x
    -0.0034,                  !- Coefficient3 x2
    -0.001226,                !- Coefficient4 y
    0.000601,                 !- Coefficient5 y2
    -0.000467,                !- Coefficient6 xy
    0,                        !- Minimum Value of x
    50,                       !- Maximum Value of x
    0,                        !- Minimum Value of y
    50,                       !- Maximum Value of y
    0,                        !- Minimum Curve Output
    5,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    HPHeatingCAPFTemp,        !- Name
    0.876825,                 !- Coefficient1 Constant
    -0.002955,                !- Coefficient2 x
    -5.8e-05,                 !- Coefficient3 x2
    0.025335,                 !- Coefficient4 y
    0.000196,                 !- Coefficient5 y2
    -4.3e-05,                 !- Coefficient6 xy
    0,                        !- Minimum Value of x
    50,                       !- Maximum Value of x
    0,                        !- Minimum Value of y
    50,                       !- Maximum Value of y
    0,                        !- Minimum Curve Output
    5,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    HPHeatingEIRFTemp,        !- Name
    0.704658,                 !- Coefficient1 Constant
    0.008767,                 !- Coefficient2 x
    0.000625,                 !- Coefficient3 x2
    -0.009037,                !- Coefficient4 y
    0.000738,                 !- Coefficient5 y2
    -0.001025,                !- Coefficient6 xy
    0,                        !- Minimum Value of x
    50,                       !- Maximum Value of x
    0,                        !- Minimum Value of y
    50,                       !- Maximum Value of y
    0,                        !- Minimum Curve Output
    5,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    HPLowStageHeatingCAPFTemp,    !- Name
    0.84613,                  !- Coefficient1 Constant
    -0.002279,                !- Coefficient2 x
    -4.7e-05,                 !- Coefficient3 x2
    0.026703,                 !- Coefficient4 y
    0.000201,                 !- Coefficient5 y2
    -7.9e-05,                 !- Coefficient6 xy
    0,                        !- Minimum Value of x
    50,                       !- Maximum Value of x
    0,                        !- Minimum Value of y
    50,                       !- Maximum Value of y
    0,                        !- Minimum Curve Output
    5,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    HPLowStageHeatingEIRFTemp,    !- Name
    0.551837,                 !- Coefficient1 Constant
    0.02038,                  !- Coefficient2 x
    0.000546,                 !- Coefficient3 x2
    -0.009638,                !- Coefficient4 y
    0.000785,                 !- Coefficient5 y2
    -0.00125,                 !- Coefficient6 xy
    0,                        !- Minimum Value of x
    50,                       !- Maximum Value of x
    0,                        !- Minimum Value of y
    50,                       !- Maximum Value of y
    0,                        !- Minimum Curve Output
    5,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    HPHighStageHeatingCAPFTemp,    !- Name
    0.818223,                 !- Coefficient1 Constant
    0.001981,                 !- Coefficient2 x
    -0.000203,                !- Coefficient3 x2
    0.028703,                 !- Coefficient4 y
    0.000207,                 !- Coefficient5 y2
    -7.1e-05,                 !- Coefficient6 xy
    0,                        !- Minimum Value of x
    50,                       !- Maximum Value of x
    0,                        !- Minimum Value of y
    50,                       !- Maximum Value of y
    0,                        !- Minimum Curve Output
    5,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    HPHighStageHeatingEIRFTemp,    !- Name
    0.81584,                  !- Coefficient1 Constant
    -0.00615,                 !- Coefficient2 x
    0.001021,                 !- Coefficient3 x2
    -0.001301,                !- Coefficient4 y
    0.001083,                 !- Coefficient5 y2
    -0.001487,                !- Coefficient6 xy
    0,                        !- Minimum Value of x
    50,                       !- Maximum Value of x
    0,                        !- Minimum Value of y
    50,                       !- Maximum Value of y
    0,                        !- Minimum Curve Output
    5,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    HPLowStageCoolingCAPFTemp,    !- Name
    1.658788,                 !- Coefficient1 Constant
    -0.083453,                !- Coefficient2 x
    0.003424,                 !- Coefficient3 x2
    0.002433,                 !- Coefficient4 y
    -4.5e-05,                 !- Coefficient5 y2
    -0.000534,                !- Coefficient6 xy
    0,                        !- Minimum Value of x
    50,                       !- Maximum Value of x
    0,                        !- Minimum Value of y
    50,                       !- Maximum Value of y
    0,                        !- Minimum Curve Output
    5,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    HPLowStageCoolingEIRFTemp,    !- Name
    -0.582916,                !- Coefficient1 Constant
    0.158101,                 !- Coefficient2 x
    -0.004398,                !- Coefficient3 x2
    -0.020335,                !- Coefficient4 y
    0.00108,                  !- Coefficient5 y2
    -0.00064,                 !- Coefficient6 xy
    0,                        !- Minimum Value of x
    50,                       !- Maximum Value of x
    0,                        !- Minimum Value of y
    50,                       !- Maximum Value of y
    0,                        !- Minimum Curve Output
    5,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    HPHighStageCoolingCAPFTemp,    !- Name
    1.472738,                 !- Coefficient1 Constant
    -0.067222,                !- Coefficient2 x
    0.00292,                  !- Coefficient3 x2
    5.2e-05,                  !- Coefficient4 y
    -3e-05,                   !- Coefficient5 y2
    -0.000359,                !- Coefficient6 xy
    0,                        !- Minimum Value of x
    50,                       !- Maximum Value of x
    0,                        !- Minimum Value of y
    50,                       !- Maximum Value of y
    0,                        !- Minimum Curve Output
    5,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    HPHighStageCoolingEIRFTemp,    !- Name
    -0.488196,                !- Coefficient1 Constant
    0.099162,                 !- Coefficient2 x
    -0.00237,                 !- Coefficient3 x2
    0.019503,                 !- Coefficient4 y
    0.00043,                  !- Coefficient5 y2
    -0.001097,                !- Coefficient6 xy
    0,                        !- Minimum Value of x
    50,                       !- Maximum Value of x
    0,                        !- Minimum Value of y
    50,                       !- Maximum Value of y
    0,                        !- Minimum Curve Output
    5,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    ACLowStageCoolingCAPFTemp,    !- Name
    1.66458,                  !- Coefficient1 Constant
    -0.08039,                 !- Coefficient2 x
    0.0033,                   !- Coefficient3 x2
    0.00124,                  !- Coefficient4 y
    -3e-05,                   !- Coefficient5 y2
    -0.00052,                 !- Coefficient6 xy
    0,                        !- Minimum Value of x
    50,                       !- Maximum Value of x
    0,                        !- Minimum Value of y
    50,                       !- Maximum Value of y
    0,                        !- Minimum Curve Output
    5,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    ACLowStageCoolingEIRFTemp,    !- Name
    -0.42738,                 !- Coefficient1 Constant
    0.14191,                  !- Coefficient2 x
    -0.00412,                 !- Coefficient3 x2
    -0.01406,                 !- Coefficient4 y
    0.00083,                  !- Coefficient5 y2
    -0.00043,                 !- Coefficient6 xy
    0,                        !- Minimum Value of x
    50,                       !- Maximum Value of x
    0,                        !- Minimum Value of y
    50,                       !- Maximum Value of y
    0,                        !- Minimum Curve Output
    5,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    ACHighStageCoolingCAPFTemp,    !- Name
    1.36788,                  !- Coefficient1 Constant
    -0.06257,                 !- Coefficient2 x
    0.0028,                   !- Coefficient3 x2
    0.00504,                  !- Coefficient4 y
    -7e-05,                   !- Coefficient5 y2
    -0.00045,                 !- Coefficient6 xy
    0,                        !- Minimum Value of x
    50,                       !- Maximum Value of x
    0,                        !- Minimum Value of y
    50,                       !- Maximum Value of y
    0,                        !- Minimum Curve Output
    5,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    ACHighStageCoolingEIRFTemp,    !- Name
    0.04232,                  !- Coefficient1 Constant
    0.07892,                  !- Coefficient2 x
    -0.00238,                 !- Coefficient3 x2
    -0.00304,                 !- Coefficient4 y
    0.00053,                  !- Coefficient5 y2
    -0.00032,                 !- Coefficient6 xy
    0,                        !- Minimum Value of x
    50,                       !- Maximum Value of x
    0,                        !- Minimum Value of y
    50,                       !- Maximum Value of y
    0,                        !- Minimum Curve Output
    5,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    Cool-Cap-fT,              !- Name
    1.26489391,               !- Coefficient1 Constant
    -0.035054982,             !- Coefficient2 x
    0.00211086,               !- Coefficient3 x2
    -0.001526886,             !- Coefficient4 y
    -7.0308e-06,              !- Coefficient5 y2
    -0.0004691844,            !- Coefficient6 xy
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    -100,                     !- Minimum Value of y
    100;                      !- Maximum Value of y

Curve:Biquadratic,
    Cool-EIR-fT,              !- Name
    0.38402403,               !- Coefficient1 Constant
    0.029696724,              !- Coefficient2 x
    -0.0011329308,            !- Coefficient3 x2
    0.006490674,              !- Coefficient4 y
    0.0002626992,             !- Coefficient5 y2
    -0.0001207224,            !- Coefficient6 xy
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    -100,                     !- Minimum Value of y
    100;                      !- Maximum Value of y

Curve:Biquadratic,
    ASIHP_HPACCoolCapFT,      !- Name
    0.766956,                 !- Coefficient1 Constant
    0.0107756,                !- Coefficient2 x
    -4.14703e-05,             !- Coefficient3 x2
    0.00134961,               !- Coefficient4 y
    -0.000261144,             !- Coefficient5 y2
    0.000457488,              !- Coefficient6 xy
    12.77778,                 !- Minimum Value of x
    23.88889,                 !- Maximum Value of x
    18,                       !- Minimum Value of y
    46.11111,                 !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    ASIHP_HPACCOOLEIRFT,      !- Name
    0.297145,                 !- Coefficient1 Constant
    0.0430933,                !- Coefficient2 x
    -0.000748766,             !- Coefficient3 x2
    0.00597727,               !- Coefficient4 y
    0.000482112,              !- Coefficient5 y2
    -0.000956448,             !- Coefficient6 xy
    12.77778,                 !- Minimum Value of x
    23.88889,                 !- Maximum Value of x
    18,                       !- Minimum Value of y
    46.11111,                 !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    ASIHP_HPACHeatCapFT,      !- Name
    0.8529681407,             !- Coefficient1 Constant
    -0.0004847169,            !- Coefficient2 x
    -1.0693e-06,              !- Coefficient3 x2
    0.0185542164,             !- Coefficient4 y
    8.72425e-05,              !- Coefficient5 y2
    -1.66868e-05,             !- Coefficient6 xy
    17.78,                    !- Minimum Value of x
    23.33,                    !- Maximum Value of x
    -28.89,                   !- Minimum Value of y
    17.22,                    !- Maximum Value of y
    0.3799,                   !- Minimum Curve Output
    1.1896,                   !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    ASIHP_HPACHeatEIRFT,      !- Name
    0.7077081462,             !- Coefficient1 Constant
    0.0148163478,             !- Coefficient2 x
    0.0002622589,             !- Coefficient3 x2
    -0.0113239622,            !- Coefficient4 y
    0.0002939277,             !- Coefficient5 y2
    -0.0003605284,            !- Coefficient6 xy
    17.78,                    !- Minimum Value of x
    23.33,                    !- Maximum Value of x
    -28.89,                   !- Minimum Value of y
    17.22,                    !- Maximum Value of y
    0.8266,                   !- Minimum Curve Output
    2.0277,                   !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    ASIHP_HPWHHeatingCapFTemp,    !- Name
    0.369827,                 !- Coefficient1 Constant
    0.043341,                 !- Coefficient2 x
    -0.00023,                 !- Coefficient3 x2
    0.000466,                 !- Coefficient4 y
    2.6e-05,                  !- Coefficient5 y2
    -0.00027,                 !- Coefficient6 xy
    0,                        !- Minimum Value of x
    40,                       !- Maximum Value of x
    20,                       !- Minimum Value of y
    90,                       !- Maximum Value of y
    0,                        !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    ASIHP_HPWHHeatingCOPFTemp,    !- Name
    1.19713,                  !- Coefficient1 Constant
    0.077849,                 !- Coefficient2 x
    -1.6e-06,                 !- Coefficient3 x2
    -0.02675,                 !- Coefficient4 y
    0.000296,                 !- Coefficient5 y2
    -0.00112,                 !- Coefficient6 xy
    0,                        !- Minimum Value of x
    40,                       !- Maximum Value of x
    20,                       !- Minimum Value of y
    90,                       !- Maximum Value of y
    0,                        !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Output:VariableDictionary,
    Regular;                  !- Key Field

Output:Constructions,
    Constructions,            !- Details Type 1
    Materials;                !- Details Type 2

Output:Table:SummaryReports,
    InputVerificationandResultsSummary,    !- Report 1 Name
    EquipmentSummary,         !- Report 2 Name
    ClimaticDataSummary,      !- Report 3 Name
    EnvelopeSummary,          !- Report 4 Name
    AllSummary;               !- Report 5 Name

Output:Table:Monthly,
    FanSplit,                 !- Name
    3,                        !- Digits After Decimal
    Air System Cooling Coil Total Cooling Energy,    !- Variable or Meter 1 Name
    HoursNonZero,             !- Aggregation Type for Variable or Meter 1
    Air System Fan Electricity Energy,    !- Variable or Meter 2 Name
    SumOrAverageDuringHoursShown,    !- Aggregation Type for Variable or Meter 2
    Air System Heating Coil Total Heating Energy,    !- Variable or Meter 3 Name
    HoursNonZero,             !- Aggregation Type for Variable or Meter 3
    Air System Fan Electricity Energy,    !- Variable or Meter 4 Name
    SumOrAverageDuringHoursShown,    !- Aggregation Type for Variable or Meter 4
    Air System Fan Electricity Energy,    !- Variable or Meter 5 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 5

Output:Table:Monthly,
    CoilLoads,                !- Name
    2,                        !- Digits After Decimal
    Heating Coil Heating Rate,    !- Variable or Meter 1 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 1
    Heating Coil Air Heating Rate,    !- Variable or Meter 2 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 2
    Cooling Coil Total Cooling Rate,    !- Variable or Meter 3 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 3

Output:Table:Monthly,
    Water Heater: Loads,      !- Name
    2,                        !- Digits After Decimal
    Water Heater Total Demand Rate,    !- Variable or Meter 1 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 1
    Water Heater Total Demand Energy,    !- Variable or Meter 2 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 2
    Cooling Coil Water Heating Electricity Rate,    !- Variable or Meter 3 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 3
    Cooling Coil Total Water Heating Energy,    !- Variable or Meter 4 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 4

Output:Table:Monthly,
    Heating and Cooling Loads,    !- Name
    2,                        !- Digits After Decimal
    Zone Air System Sensible Cooling Energy,    !- Variable or Meter 1 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 1
    Zone Air System Sensible Heating Energy,    !- Variable or Meter 2 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
    Lighting Loads,           !- Name
    2,                        !- Digits After Decimal
    Zone Lights Electric Consumption,    !- Variable or Meter 1 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 1
    Exterior Lights Electric Consumption,    !- Variable or Meter 2 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
    InternalGains,            !- Name
    2,                        !- Digits After Decimal
    Zone People Total Heat Gain,    !- Variable or Meter 1 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 1
    Zone Lights Total Heat Gain,    !- Variable or Meter 2 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 2
    Zone Electric Equipment Total Heat Gain,    !- Variable or Meter 3 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 3
    Zone Gas Equipment Total Heat Gain,    !- Variable or Meter 4 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 4
    Zone Other Equipment Total Heat Gain,    !- Variable or Meter 5 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 5
    Zone Total Internal Total Heat Gain,    !- Variable or Meter 6 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 6

OutputControl:Table:Style,
    CommaAndHTML,             !- Column Separator
    InchPound;                !- Unit Conversion

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Integrated Heat Pump Electricity Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Integrated Heat Pump Air Heating Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Integrated Heat Pump Air Total Cooling Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Integrated Heat Pump Water Heating Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Cooling Coil Total Cooling Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Heating Coil Heating Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Water Heater Source Side Heat Transfer Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Water Heater Use Side Outlet Temperature,    !- Variable Name
    Hourly;                   !- Reporting Frequency