    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Perimeter_mid_ZN_2,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution,    !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    Perimeter_mid_ZN_3,       !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Perimeter_mid_ZN_3,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution,    !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    Perimeter_mid_ZN_4,       !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Perimeter_mid_ZN_4,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution,    !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    Core_top,                 !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Core_top,         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution,    !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    Perimeter_top_ZN_1,       !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Perimeter_top_ZN_1,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution,    !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    Perimeter_top_ZN_2,       !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Perimeter_top_ZN_2,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution,    !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    Perimeter_top_ZN_3,       !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Perimeter_top_ZN_3,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution,    !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    Perimeter_top_ZN_4,       !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Perimeter_top_ZN_4,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution,    !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:System,
    PACU_VAV_bot,             !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    0.9561,                   !- Design Outdoor Air Flow Rate
    0.3,                      !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    12.8,                     !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12.8,                     !- Central Cooling Design Supply Air Temperature
    12.8,                     !- Central Heating Design Supply Air Temperature
    Coincident,               !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0,                        !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0,                        !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    ,                         !- Cooling Design Capacity Method
    ,                         !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    ,                         !- Heating Design Capacity Method
    ,                         !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    ;                         !- Central Cooling Capacity Control Method

Sizing:System,
    PACU_VAV_mid,             !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    0.9561,                   !- Design Outdoor Air Flow Rate
    0.3,                      !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    12.8,                     !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12.8,                     !- Central Cooling Design Supply Air Temperature
    12.8,                     !- Central Heating Design Supply Air Temperature
    Coincident,               !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0,                        !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0,                        !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    ,                         !- Cooling Design Capacity Method
    ,                         !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    ,                         !- Heating Design Capacity Method
    ,                         !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    ;                         !- Central Cooling Capacity Control Method

Sizing:System,
    PACU_VAV_top,             !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    0.9561,                   !- Design Outdoor Air Flow Rate
    0.3,                      !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    12.8,                     !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12.8,                     !- Central Cooling Design Supply Air Temperature
    12.8,                     !- Central Heating Design Supply Air Temperature
    Coincident,               !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0,                        !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0,                        !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    ,                         !- Cooling Design Capacity Method
    ,                         !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    ,                         !- Heating Design Capacity Method
    ,                         !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    ;                         !- Central Cooling Capacity Control Method

Sizing:Plant,
    SWHSys1,                  !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    60,                       !- Design Loop Exit Temperature
    5;                        !- Loop Design Temperature Difference

ZoneControl:Thermostat,
    Core_bottom Thermostat,    !- Name
    Core_bottom,              !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Core_bottom Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Perimeter_bot_ZN_1 Thermostat,    !- Name
    Perimeter_bot_ZN_1,       !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Perimeter_bot_ZN_1 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Perimeter_bot_ZN_2 Thermostat,    !- Name
    Perimeter_bot_ZN_2,       !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Perimeter_bot_ZN_2 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Perimeter_bot_ZN_3 Thermostat,    !- Name
    Perimeter_bot_ZN_3,       !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Perimeter_bot_ZN_3 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Perimeter_bot_ZN_4 Thermostat,    !- Name
    Perimeter_bot_ZN_4,       !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Perimeter_bot_ZN_4 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Core_mid Thermostat,      !- Name
    Core_mid,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Core_mid Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Perimeter_mid_ZN_1 Thermostat,    !- Name
    Perimeter_mid_ZN_1,       !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Perimeter_mid_ZN_1 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Perimeter_mid_ZN_2 Thermostat,    !- Name
    Perimeter_mid_ZN_2,       !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Perimeter_mid_ZN_2 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Perimeter_mid_ZN_3 Thermostat,    !- Name
    Perimeter_mid_ZN_3,       !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Perimeter_mid_ZN_3 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Perimeter_mid_ZN_4 Thermostat,    !- Name
    Perimeter_mid_ZN_4,       !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Perimeter_mid_ZN_4 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Core_top Thermostat,      !- Name
    Core_top,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Core_top Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Perimeter_top_ZN_1 Thermostat,    !- Name
    Perimeter_top_ZN_1,       !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Perimeter_top_ZN_1 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Perimeter_top_ZN_2 Thermostat,    !- Name
    Perimeter_top_ZN_2,       !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Perimeter_top_ZN_2 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Perimeter_top_ZN_3 Thermostat,    !- Name
    Perimeter_top_ZN_3,       !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Perimeter_top_ZN_3 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Perimeter_top_ZN_4 Thermostat,    !- Name
    Perimeter_top_ZN_4,       !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Perimeter_top_ZN_4 Dual SP Control;    !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
    Core_bottom Dual SP Control,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Perimeter_bot_ZN_1 Dual SP Control,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Perimeter_bot_ZN_2 Dual SP Control,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Perimeter_bot_ZN_3 Dual SP Control,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Perimeter_bot_ZN_4 Dual SP Control,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Core_mid Dual SP Control,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Perimeter_mid_ZN_1 Dual SP Control,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Perimeter_mid_ZN_2 Dual SP Control,    !- Name
    HTGSETP_SCH_YES_OPTIMUM_w_SB,    !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM_w_SB;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Perimeter_mid_ZN_3 Dual SP Control,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Perimeter_mid_ZN_4 Dual SP Control,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Core_top Dual SP Control,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Perimeter_top_ZN_1 Dual SP Control,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Perimeter_top_ZN_2 Dual SP Control,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Perimeter_top_ZN_3 Dual SP Control,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Perimeter_top_ZN_4 Dual SP Control,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

AirTerminal:SingleDuct:VAV:Reheat,
    Core_bottom VAV Box Component,    !- Name
    Always_On,                !- Availability Schedule Name
    Core_bottom VAV Box Damper Node,    !- Damper Air Outlet Node Name
    Core_bottom VAV Box Inlet Node,    !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.222,                    !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    Core_bottom VAV Box Reheat Coil,    !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    Core_bottom VAV Box Outlet Node,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    ReverseWithLimits,        !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    0.5,                      !- Maximum Flow Fraction During Reheat
    40;                       !- Maximum Reheat Air Temperature

AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_bot_ZN_1 VAV Box Component,    !- Name
    Always_On,                !- Availability Schedule Name
    Perimeter_bot_ZN_1 VAV Box Damper Node,    !- Damper Air Outlet Node Name
    Perimeter_bot_ZN_1 VAV Box Inlet Node,    !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.155,                    !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    Perimeter_bot_ZN_1 VAV Box Reheat Coil,    !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    Perimeter_bot_ZN_1 VAV Box Outlet Node,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    ReverseWithLimits,        !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    0.5,                      !- Maximum Flow Fraction During Reheat
    40;                       !- Maximum Reheat Air Temperature

AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_bot_ZN_2 VAV Box Component,    !- Name
    Always_On,                !- Availability Schedule Name
    Perimeter_bot_ZN_2 VAV Box Damper Node,    !- Damper Air Outlet Node Name
    Perimeter_bot_ZN_2 VAV Box Inlet Node,    !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.112,                    !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    Perimeter_bot_ZN_2 VAV Box Reheat Coil,    !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    Perimeter_bot_ZN_2 VAV Box Outlet Node,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    ReverseWithLimits,        !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    0.5,                      !- Maximum Flow Fraction During Reheat
    40;                       !- Maximum Reheat Air Temperature

AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_bot_ZN_3 VAV Box Component,    !- Name
    Always_On,                !- Availability Schedule Name
    Perimeter_bot_ZN_3 VAV Box Damper Node,    !- Damper Air Outlet Node Name
    Perimeter_bot_ZN_3 VAV Box Inlet Node,    !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.217,                    !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    Perimeter_bot_ZN_3 VAV Box Reheat Coil,    !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    Perimeter_bot_ZN_3 VAV Box Outlet Node,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    ReverseWithLimits,        !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    0.5,                      !- Maximum Flow Fraction During Reheat
    40;                       !- Maximum Reheat Air Temperature

AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_bot_ZN_4 VAV Box Component,    !- Name
    Always_On,                !- Availability Schedule Name
    Perimeter_bot_ZN_4 VAV Box Damper Node,    !- Damper Air Outlet Node Name
    Perimeter_bot_ZN_4 VAV Box Inlet Node,    !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.102,                    !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    Perimeter_bot_ZN_4 VAV Box Reheat Coil,    !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    Perimeter_bot_ZN_4 VAV Box Outlet Node,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    ReverseWithLimits,        !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    0.5,                      !- Maximum Flow Fraction During Reheat
    40;                       !- Maximum Reheat Air Temperature

AirTerminal:SingleDuct:VAV:Reheat,
    Core_mid VAV Box Component,    !- Name
    Always_On,                !- Availability Schedule Name
    Core_mid VAV Box Damper Node,    !- Damper Air Outlet Node Name
    Core_mid VAV Box Inlet Node,    !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.265,                    !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    Core_mid VAV Box Reheat Coil,    !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    Core_mid VAV Box Outlet Node,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    ReverseWithLimits,        !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    0.5,                      !- Maximum Flow Fraction During Reheat
    40;                       !- Maximum Reheat Air Temperature

AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_mid_ZN_1 VAV Box Component,    !- Name
    Always_On,                !- Availability Schedule Name
    Perimeter_mid_ZN_1 VAV Box Damper Node,    !- Damper Air Outlet Node Name
    Perimeter_mid_ZN_1 VAV Box Inlet Node,    !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.134,                    !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    Perimeter_mid_ZN_1 VAV Box Reheat Coil,    !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    Perimeter_mid_ZN_1 VAV Box Outlet Node,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    ReverseWithLimits,        !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    0.5,                      !- Maximum Flow Fraction During Reheat
    40;                       !- Maximum Reheat Air Temperature

AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_mid_ZN_2 VAV Box Component,    !- Name
    Always_On,                !- Availability Schedule Name
    Perimeter_mid_ZN_2 VAV Box Damper Node,    !- Damper Air Outlet Node Name
    Perimeter_mid_ZN_2 VAV Box Inlet Node,    !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate
    Scheduled,                !- Zone Minimum Air Flow Input Method
    ,                         !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate
    Perimeter_mid_ZN_2_MDP_Sch,    !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    Perimeter_mid_ZN_2 VAV Box Reheat Coil,    !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    Perimeter_mid_ZN_2 VAV Box Outlet Node,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    ReverseWithLimits,        !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    0.5,                      !- Maximum Flow Fraction During Reheat
    40;                       !- Maximum Reheat Air Temperature

AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_mid_ZN_3 VAV Box Component,    !- Name
    Always_On,                !- Availability Schedule Name
    Perimeter_mid_ZN_3 VAV Box Damper Node,    !- Damper Air Outlet Node Name
    Perimeter_mid_ZN_3 VAV Box Inlet Node,    !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.19,                     !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    Perimeter_mid_ZN_3 VAV Box Reheat Coil,    !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    Perimeter_mid_ZN_3 VAV Box Outlet Node,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    ReverseWithLimits,        !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    0.5,                      !- Maximum Flow Fraction During Reheat
    40;                       !- Maximum Reheat Air Temperature

AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_mid_ZN_4 VAV Box Component,    !- Name
    Always_On,                !- Availability Schedule Name
    Perimeter_mid_ZN_4 VAV Box Damper Node,    !- Damper Air Outlet Node Name
    Perimeter_mid_ZN_4 VAV Box Inlet Node,    !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.085,                    !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    Perimeter_mid_ZN_4 VAV Box Reheat Coil,    !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    Perimeter_mid_ZN_4 VAV Box Outlet Node,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    ReverseWithLimits,        !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    0.5,                      !- Maximum Flow Fraction During Reheat
    40;                       !- Maximum Reheat Air Temperature

AirTerminal:SingleDuct:VAV:Reheat,
    Core_top VAV Box Component,    !- Name
    Always_On,                !- Availability Schedule Name
    Core_top VAV Box Damper Node,    !- Damper Air Outlet Node Name
    Core_top VAV Box Inlet Node,    !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.249,                    !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    Core_top VAV Box Reheat Coil,    !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    Core_top VAV Box Outlet Node,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    ReverseWithLimits,        !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    0.5,                      !- Maximum Flow Fraction During Reheat
    40;                       !- Maximum Reheat Air Temperature

AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_top_ZN_1 VAV Box Component,    !- Name
    Always_On,                !- Availability Schedule Name
    Perimeter_top_ZN_1 VAV Box Damper Node,    !- Damper Air Outlet Node Name
    Perimeter_top_ZN_1 VAV Box Inlet Node,    !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.121,                    !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    Perimeter_top_ZN_1 VAV Box Reheat Coil,    !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    Perimeter_top_ZN_1 VAV Box Outlet Node,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    ReverseWithLimits,        !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    0.5,                      !- Maximum Flow Fraction During Reheat
    40;                       !- Maximum Reheat Air Temperature

AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_top_ZN_2 VAV Box Component,    !- Name
    Always_On,                !- Availability Schedule Name
    Perimeter_top_ZN_2 VAV Box Damper Node,    !- Damper Air Outlet Node Name
    Perimeter_top_ZN_2 VAV Box Inlet Node,    !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.091,                    !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    Perimeter_top_ZN_2 VAV Box Reheat Coil,    !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    Perimeter_top_ZN_2 VAV Box Outlet Node,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    ReverseWithLimits,        !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    0.5,                      !- Maximum Flow Fraction During Reheat
    40;                       !- Maximum Reheat Air Temperature

AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_top_ZN_3 VAV Box Component,    !- Name
    Always_On,                !- Availability Schedule Name
    Perimeter_top_ZN_3 VAV Box Damper Node,    !- Damper Air Outlet Node Name
    Perimeter_top_ZN_3 VAV Box Inlet Node,    !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.164,                    !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    Perimeter_top_ZN_3 VAV Box Reheat Coil,    !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    Perimeter_top_ZN_3 VAV Box Outlet Node,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    ReverseWithLimits,        !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    0.5,                      !- Maximum Flow Fraction During Reheat
    40;                       !- Maximum Reheat Air Temperature

AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_top_ZN_4 VAV Box Component,    !- Name
    Always_On,                !- Availability Schedule Name
    Perimeter_top_ZN_4 VAV Box Damper Node,    !- Damper Air Outlet Node Name
    Perimeter_top_ZN_4 VAV Box Inlet Node,    !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.079,                    !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    Perimeter_top_ZN_4 VAV Box Reheat Coil,    !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    Perimeter_top_ZN_4 VAV Box Outlet Node,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    ReverseWithLimits,        !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    0.5,                      !- Maximum Flow Fraction During Reheat
    40;                       !- Maximum Reheat Air Temperature

ZoneHVAC:AirDistributionUnit,
    Core_bottom VAV Box,      !- Name
    Core_bottom VAV Box Outlet Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Core_bottom VAV Box Component;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Perimeter_bot_ZN_1 VAV Box,    !- Name
    Perimeter_bot_ZN_1 VAV Box Outlet Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Perimeter_bot_ZN_1 VAV Box Component;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Perimeter_bot_ZN_2 VAV Box,    !- Name
    Perimeter_bot_ZN_2 VAV Box Outlet Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Perimeter_bot_ZN_2 VAV Box Component;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Perimeter_bot_ZN_3 VAV Box,    !- Name
    Perimeter_bot_ZN_3 VAV Box Outlet Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Perimeter_bot_ZN_3 VAV Box Component;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Perimeter_bot_ZN_4 VAV Box,    !- Name
    Perimeter_bot_ZN_4 VAV Box Outlet Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Perimeter_bot_ZN_4 VAV Box Component;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Core_mid VAV Box,         !- Name
    Core_mid VAV Box Outlet Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Core_mid VAV Box Component;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Perimeter_mid_ZN_1 VAV Box,    !- Name
    Perimeter_mid_ZN_1 VAV Box Outlet Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Perimeter_mid_ZN_1 VAV Box Component;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Perimeter_mid_ZN_2 VAV Box,    !- Name
    Perimeter_mid_ZN_2 VAV Box Outlet Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Perimeter_mid_ZN_2 VAV Box Component;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Perimeter_mid_ZN_3 VAV Box,    !- Name
    Perimeter_mid_ZN_3 VAV Box Outlet Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Perimeter_mid_ZN_3 VAV Box Component;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Perimeter_mid_ZN_4 VAV Box,    !- Name
    Perimeter_mid_ZN_4 VAV Box Outlet Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Perimeter_mid_ZN_4 VAV Box Component;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Core_top VAV Box,         !- Name
    Core_top VAV Box Outlet Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Core_top VAV Box Component;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Perimeter_top_ZN_1 VAV Box,    !- Name
    Perimeter_top_ZN_1 VAV Box Outlet Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Perimeter_top_ZN_1 VAV Box Component;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Perimeter_top_ZN_2 VAV Box,    !- Name
    Perimeter_top_ZN_2 VAV Box Outlet Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Perimeter_top_ZN_2 VAV Box Component;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Perimeter_top_ZN_3 VAV Box,    !- Name
    Perimeter_top_ZN_3 VAV Box Outlet Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Perimeter_top_ZN_3 VAV Box Component;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Perimeter_top_ZN_4 VAV Box,    !- Name
    Perimeter_top_ZN_4 VAV Box Outlet Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Perimeter_top_ZN_4 VAV Box Component;    !- Air Terminal Name

ZoneHVAC:EquipmentList,
    Core_bottom Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Core_bottom VAV Box,      !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Perimeter_bot_ZN_1 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Perimeter_bot_ZN_1 VAV Box,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Perimeter_bot_ZN_2 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Perimeter_bot_ZN_2 VAV Box,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Perimeter_bot_ZN_3 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Perimeter_bot_ZN_3 VAV Box,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Perimeter_bot_ZN_4 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Perimeter_bot_ZN_4 VAV Box,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Core_mid Equipment,       !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Core_mid VAV Box,         !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Perimeter_mid_ZN_1 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Perimeter_mid_ZN_1 VAV Box,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Perimeter_mid_ZN_2 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Perimeter_mid_ZN_2 VAV Box,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Perimeter_mid_ZN_3 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Perimeter_mid_ZN_3 VAV Box,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Perimeter_mid_ZN_4 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Perimeter_mid_ZN_4 VAV Box,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Core_top Equipment,       !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Core_top VAV Box,         !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Perimeter_top_ZN_1 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Perimeter_top_ZN_1 VAV Box,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Perimeter_top_ZN_2 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Perimeter_top_ZN_2 VAV Box,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Perimeter_top_ZN_3 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Perimeter_top_ZN_3 VAV Box,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Perimeter_top_ZN_4 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Perimeter_top_ZN_4 VAV Box,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentConnections,
    Core_bottom,              !- Zone Name
    Core_bottom Equipment,    !- Zone Conditioning Equipment List Name
    Core_bottom Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Core_bottom Air Node,     !- Zone Air Node Name
    Core_bottom Return Air Node;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Perimeter_bot_ZN_1,       !- Zone Name
    Perimeter_bot_ZN_1 Equipment,    !- Zone Conditioning Equipment List Name
    Perimeter_bot_ZN_1 Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Perimeter_bot_ZN_1 Air Node,    !- Zone Air Node Name
    Perimeter_bot_ZN_1 Return Air Node;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Perimeter_bot_ZN_2,       !- Zone Name
    Perimeter_bot_ZN_2 Equipment,    !- Zone Conditioning Equipment List Name
    Perimeter_bot_ZN_2 Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Perimeter_bot_ZN_2 Air Node,    !- Zone Air Node Name
    Perimeter_bot_ZN_2 Return Air Node;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Perimeter_bot_ZN_3,       !- Zone Name
    Perimeter_bot_ZN_3 Equipment,    !- Zone Conditioning Equipment List Name
    Perimeter_bot_ZN_3 Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Perimeter_bot_ZN_3 Air Node,    !- Zone Air Node Name
    Perimeter_bot_ZN_3 Return Air Node;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Perimeter_bot_ZN_4,       !- Zone Name
    Perimeter_bot_ZN_4 Equipment,    !- Zone Conditioning Equipment List Name
    Perimeter_bot_ZN_4 Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Perimeter_bot_ZN_4 Air Node,    !- Zone Air Node Name
    Perimeter_bot_ZN_4 Return Air Node;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Core_mid,                 !- Zone Name
    Core_mid Equipment,       !- Zone Conditioning Equipment List Name
    Core_mid Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Core_mid Air Node,        !- Zone Air Node Name
    Core_mid Return Air Node;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Perimeter_mid_ZN_1,       !- Zone Name
    Perimeter_mid_ZN_1 Equipment,    !- Zone Conditioning Equipment List Name
    Perimeter_mid_ZN_1 Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Perimeter_mid_ZN_1 Air Node,    !- Zone Air Node Name
    Perimeter_mid_ZN_1 Return Air Node;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Perimeter_mid_ZN_2,       !- Zone Name
    Perimeter_mid_ZN_2 Equipment,    !- Zone Conditioning Equipment List Name
    Perimeter_mid_ZN_2 Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Perimeter_mid_ZN_2 Air Node,    !- Zone Air Node Name
    Perimeter_mid_ZN_2 Return Air Node;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Perimeter_mid_ZN_3,       !- Zone Name
    Perimeter_mid_ZN_3 Equipment,    !- Zone Conditioning Equipment List Name
    Perimeter_mid_ZN_3 Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Perimeter_mid_ZN_3 Air Node,    !- Zone Air Node Name
    Perimeter_mid_ZN_3 Return Air Node;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Perimeter_mid_ZN_4,       !- Zone Name
    Perimeter_mid_ZN_4 Equipment,    !- Zone Conditioning Equipment List Name
    Perimeter_mid_ZN_4 Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Perimeter_mid_ZN_4 Air Node,    !- Zone Air Node Name
    Perimeter_mid_ZN_4 Return Air Node;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Core_top,                 !- Zone Name
    Core_top Equipment,       !- Zone Conditioning Equipment List Name
    Core_top Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Core_top Air Node,        !- Zone Air Node Name
    Core_top Return Air Node;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Perimeter_top_ZN_1,       !- Zone Name
    Perimeter_top_ZN_1 Equipment,    !- Zone Conditioning Equipment List Name
    Perimeter_top_ZN_1 Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Perimeter_top_ZN_1 Air Node,    !- Zone Air Node Name
    Perimeter_top_ZN_1 Return Air Node;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Perimeter_top_ZN_2,       !- Zone Name
    Perimeter_top_ZN_2 Equipment,    !- Zone Conditioning Equipment List Name
    Perimeter_top_ZN_2 Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Perimeter_top_ZN_2 Air Node,    !- Zone Air Node Name
    Perimeter_top_ZN_2 Return Air Node;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Perimeter_top_ZN_3,       !- Zone Name
    Perimeter_top_ZN_3 Equipment,    !- Zone Conditioning Equipment List Name
    Perimeter_top_ZN_3 Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Perimeter_top_ZN_3 Air Node,    !- Zone Air Node Name
    Perimeter_top_ZN_3 Return Air Node;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Perimeter_top_ZN_4,       !- Zone Name
    Perimeter_top_ZN_4 Equipment,    !- Zone Conditioning Equipment List Name
    Perimeter_top_ZN_4 Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Perimeter_top_ZN_4 Air Node,    !- Zone Air Node Name
    Perimeter_top_ZN_4 Return Air Node;    !- Zone Return Air Node or NodeList Name

Fan:VariableVolume,
    PACU_VAV_bot Fan,         !- Name
    HVACOperationSchd,        !- Availability Schedule Name
    0.6045,                   !- Fan Total Efficiency
    1314.72,                  !- Pressure Rise
    AUTOSIZE,                 !- Maximum Flow Rate
    Fraction,                 !- Fan Power Minimum Flow Rate Input Method
    0.25,                     !- Fan Power Minimum Flow Fraction
    ,                         !- Fan Power Minimum Air Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    0.0408,                   !- Fan Power Coefficient 1
    0.088,                    !- Fan Power Coefficient 2
    -0.0729,                  !- Fan Power Coefficient 3
    0.9437,                   !- Fan Power Coefficient 4
    0,                        !- Fan Power Coefficient 5
    PACU_VAV_bot_HeatC-PACU_VAV_bot FanNode,    !- Air Inlet Node Name
    PACU_VAV_bot Supply Equipment Outlet Node;    !- Air Outlet Node Name

Fan:VariableVolume,
    PACU_VAV_mid Fan,         !- Name
    HVACOperationSchd,        !- Availability Schedule Name
    0.6045,                   !- Fan Total Efficiency
    1314.72,                  !- Pressure Rise
    AUTOSIZE,                 !- Maximum Flow Rate
    Fraction,                 !- Fan Power Minimum Flow Rate Input Method
    0.25,                     !- Fan Power Minimum Flow Fraction
    ,                         !- Fan Power Minimum Air Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    0.0408,                   !- Fan Power Coefficient 1
    0.088,                    !- Fan Power Coefficient 2
    -0.0729,                  !- Fan Power Coefficient 3
    0.9437,                   !- Fan Power Coefficient 4
    0,                        !- Fan Power Coefficient 5
    PACU_VAV_mid_HeatC-PACU_VAV_mid FanNode,    !- Air Inlet Node Name
    PACU_VAV_mid Supply Equipment Outlet Node;    !- Air Outlet Node Name

Fan:VariableVolume,
    PACU_VAV_top Fan,         !- Name
    HVACOperationSchd,        !- Availability Schedule Name
    0.6045,                   !- Fan Total Efficiency
    1314.72,                  !- Pressure Rise
    AUTOSIZE,                 !- Maximum Flow Rate
    Fraction,                 !- Fan Power Minimum Flow Rate Input Method
    0.25,                     !- Fan Power Minimum Flow Fraction
    ,                         !- Fan Power Minimum Air Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    0.0408,                   !- Fan Power Coefficient 1
    0.088,                    !- Fan Power Coefficient 2
    -0.0729,                  !- Fan Power Coefficient 3
    0.9437,                   !- Fan Power Coefficient 4
    0,                        !- Fan Power Coefficient 5
    PACU_VAV_top_HeatC-PACU_VAV_top FanNode,    !- Air Inlet Node Name
    PACU_VAV_top Supply Equipment Outlet Node;    !- Air Outlet Node Name

Coil:Cooling:DX:TwoSpeed,
    PACU_VAV_bot Cooling Coil,    !- Name
    Always_On,                !- Availability Schedule Name
    AUTOSIZE,                 !- High Speed Gross Rated Total Cooling Capacity
    AUTOSIZE,                 !- High Speed Rated Sensible Heat Ratio
    3.56925325626615,         !- High Speed Gross Rated Cooling COP
    AUTOSIZE,                 !- High Speed Rated Air Flow Rate
    ,                         !- High Speed 2017 Rated Evaporator Fan Power Per Volume Flow Rate
    ,                         !- High Speed 2023 Rated Evaporator Fan Power Per Volume Flow Rate
    ,                         !- Unit Internal Static Air Pressure
    PACU_VAV_bot_OA-PACU_VAV_bot_CoolCNode,    !- Air Inlet Node Name
    PACU_VAV_bot_CoolC-PACU_VAV_bot_HeatCNode,    !- Air Outlet Node Name
    LgDXalt_CapFT,            !- Total Cooling Capacity Function of Temperature Curve Name
    LgDXalt_CapFF,            !- Total Cooling Capacity Function of Flow Fraction Curve Name
    LgDXalt_EIRFT,            !- Energy Input Ratio Function of Temperature Curve Name
    LgDXalt_EIRFF,            !- Energy Input Ratio Function of Flow Fraction Curve Name
    LgDXalt_PLR,              !- Part Load Fraction Correlation Curve Name
    AUTOSIZE,                 !- Low Speed Gross Rated Total Cooling Capacity
    AUTOSIZE,                 !- Low Speed Gross Rated Sensible Heat Ratio
    3.56925325626615,         !- Low Speed Gross Rated Cooling COP
    AUTOSIZE,                 !- Low Speed Rated Air Flow Rate
    ,                         !- Low Speed 2017 Rated Evaporator Fan Power Per Volume Flow Rate
    ,                         !- Low Speed 2023 Rated Evaporator Fan Power Per Volume Flow Rate
    LgDXalt_CapFT,            !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    LgDXalt_EIRFT,            !- Low Speed Energy Input Ratio Function of Temperature Curve Name
    ;                         !- Condenser Air Inlet Node Name

Coil:Cooling:DX:TwoSpeed,
    PACU_VAV_mid Cooling Coil,    !- Name
    Always_On,                !- Availability Schedule Name
    AUTOSIZE,                 !- High Speed Gross Rated Total Cooling Capacity
    AUTOSIZE,                 !- High Speed Rated Sensible Heat Ratio
    3.56925325626615,         !- High Speed Gross Rated Cooling COP
    AUTOSIZE,                 !- High Speed Rated Air Flow Rate
    ,                         !- High Speed 2017 Rated Evaporator Fan Power Per Volume Flow Rate
    ,                         !- High Speed 2023 Rated Evaporator Fan Power Per Volume Flow Rate
    ,                         !- Unit Internal Static Air Pressure
    PACU_VAV_mid_OA-PACU_VAV_mid_CoolCNode,    !- Air Inlet Node Name
    PACU_VAV_mid_CoolC-PACU_VAV_mid_HeatCNode,    !- Air Outlet Node Name
    LgDXalt_CapFT,            !- Total Cooling Capacity Function of Temperature Curve Name
    LgDXalt_CapFF,            !- Total Cooling Capacity Function of Flow Fraction Curve Name
    LgDXalt_EIRFT,            !- Energy Input Ratio Function of Temperature Curve Name
    LgDXalt_EIRFF,            !- Energy Input Ratio Function of Flow Fraction Curve Name
    LgDXalt_PLR,              !- Part Load Fraction Correlation Curve Name
    AUTOSIZE,                 !- Low Speed Gross Rated Total Cooling Capacity
    AUTOSIZE,                 !- Low Speed Gross Rated Sensible Heat Ratio
    3.56925325626615,         !- Low Speed Gross Rated Cooling COP
    AUTOSIZE,                 !- Low Speed Rated Air Flow Rate
    ,                         !- Low Speed 2017 Rated Evaporator Fan Power Per Volume Flow Rate
    ,                         !- Low Speed 2023 Rated Evaporator Fan Power Per Volume Flow Rate
    LgDXalt_CapFT,            !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    LgDXalt_EIRFT,            !- Low Speed Energy Input Ratio Function of Temperature Curve Name
    ;                         !- Condenser Air Inlet Node Name

Coil:Cooling:DX:TwoSpeed,
    PACU_VAV_top Cooling Coil,    !- Name
    Always_On,                !- Availability Schedule Name
    AUTOSIZE,                 !- High Speed Gross Rated Total Cooling Capacity
    AUTOSIZE,                 !- High Speed Rated Sensible Heat Ratio
    3.56925325626615,         !- High Speed Gross Rated Cooling COP
    AUTOSIZE,                 !- High Speed Rated Air Flow Rate
    ,                         !- High Speed 2017 Rated Evaporator Fan Power Per Volume Flow Rate
    ,                         !- High Speed 2023 Rated Evaporator Fan Power Per Volume Flow Rate
    ,                         !- Unit Internal Static Air Pressure
    PACU_VAV_top_OA-PACU_VAV_top_CoolCNode,    !- Air Inlet Node Name
    PACU_VAV_top_CoolC-PACU_VAV_top_HeatCNode,    !- Air Outlet Node Name
    LgDXalt_CapFT,            !- Total Cooling Capacity Function of Temperature Curve Name
    LgDXalt_CapFF,            !- Total Cooling Capacity Function of Flow Fraction Curve Name
    LgDXalt_EIRFT,            !- Energy Input Ratio Function of Temperature Curve Name
    LgDXalt_EIRFF,            !- Energy Input Ratio Function of Flow Fraction Curve Name
    LgDXalt_PLR,              !- Part Load Fraction Correlation Curve Name
    AUTOSIZE,                 !- Low Speed Gross Rated Total Cooling Capacity
    AUTOSIZE,                 !- Low Speed Gross Rated Sensible Heat Ratio
    3.56925325626615,         !- Low Speed Gross Rated Cooling COP
    AUTOSIZE,                 !- Low Speed Rated Air Flow Rate
    ,                         !- Low Speed 2017 Rated Evaporator Fan Power Per Volume Flow Rate
    ,                         !- Low Speed 2023 Rated Evaporator Fan Power Per Volume Flow Rate
    LgDXalt_CapFT,            !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    LgDXalt_EIRFT,            !- Low Speed Energy Input Ratio Function of Temperature Curve Name
    ;                         !- Condenser Air Inlet Node Name

Coil:Heating:Electric,
    Core_bottom VAV Box Reheat Coil,    !- Name
    Always_On,                !- Availability Schedule Name
    1,                        !- Efficiency
    autosize,                 !- Nominal Capacity
    Core_bottom VAV Box Damper Node,    !- Air Inlet Node Name
    Core_bottom VAV Box Outlet Node,    !- Air Outlet Node Name
    ;                         !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Perimeter_bot_ZN_1 VAV Box Reheat Coil,    !- Name
    Always_On,                !- Availability Schedule Name
    1,                        !- Efficiency
    autosize,                 !- Nominal Capacity
    Perimeter_bot_ZN_1 VAV Box Damper Node,    !- Air Inlet Node Name
    Perimeter_bot_ZN_1 VAV Box Outlet Node,    !- Air Outlet Node Name
    ;                         !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Perimeter_bot_ZN_2 VAV Box Reheat Coil,    !- Name
    Always_On,                !- Availability Schedule Name
    1,                        !- Efficiency
    autosize,                 !- Nominal Capacity
    Perimeter_bot_ZN_2 VAV Box Damper Node,    !- Air Inlet Node Name
    Perimeter_bot_ZN_2 VAV Box Outlet Node,    !- Air Outlet Node Name
    ;                         !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Perimeter_bot_ZN_3 VAV Box Reheat Coil,    !- Name
    Always_On,                !- Availability Schedule Name
    1,                        !- Efficiency
    autosize,                 !- Nominal Capacity
    Perimeter_bot_ZN_3 VAV Box Damper Node,    !- Air Inlet Node Name
    Perimeter_bot_ZN_3 VAV Box Outlet Node,    !- Air Outlet Node Name
    ;                         !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Perimeter_bot_ZN_4 VAV Box Reheat Coil,    !- Name
    Always_On,                !- Availability Schedule Name
    1,                        !- Efficiency
    autosize,                 !- Nominal Capacity
    Perimeter_bot_ZN_4 VAV Box Damper Node,    !- Air Inlet Node Name
    Perimeter_bot_ZN_4 VAV Box Outlet Node,    !- Air Outlet Node Name
    ;                         !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Core_mid VAV Box Reheat Coil,    !- Name
    Always_On,                !- Availability Schedule Name
    1,                        !- Efficiency
    autosize,                 !- Nominal Capacity
    Core_mid VAV Box Damper Node,    !- Air Inlet Node Name
    Core_mid VAV Box Outlet Node,    !- Air Outlet Node Name
    ;                         !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Perimeter_mid_ZN_1 VAV Box Reheat Coil,    !- Name
    Always_On,                !- Availability Schedule Name
    1,                        !- Efficiency
    autosize,                 !- Nominal Capacity
    Perimeter_mid_ZN_1 VAV Box Damper Node,    !- Air Inlet Node Name
    Perimeter_mid_ZN_1 VAV Box Outlet Node,    !- Air Outlet Node Name
    ;                         !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Perimeter_mid_ZN_2 VAV Box Reheat Coil,    !- Name
    Always_On,                !- Availability Schedule Name
    1,                        !- Efficiency
    autosize,                 !- Nominal Capacity
    Perimeter_mid_ZN_2 VAV Box Damper Node,    !- Air Inlet Node Name
    Perimeter_mid_ZN_2 VAV Box Outlet Node,    !- Air Outlet Node Name
    ;                         !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Perimeter_mid_ZN_3 VAV Box Reheat Coil,    !- Name
    Always_On,                !- Availability Schedule Name
    1,                        !- Efficiency
    autosize,                 !- Nominal Capacity
    Perimeter_mid_ZN_3 VAV Box Damper Node,    !- Air Inlet Node Name
    Perimeter_mid_ZN_3 VAV Box Outlet Node,    !- Air Outlet Node Name
    ;                         !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Perimeter_mid_ZN_4 VAV Box Reheat Coil,    !- Name
    Always_On,                !- Availability Schedule Name
    1,                        !- Efficiency
    autosize,                 !- Nominal Capacity
    Perimeter_mid_ZN_4 VAV Box Damper Node,    !- Air Inlet Node Name
    Perimeter_mid_ZN_4 VAV Box Outlet Node,    !- Air Outlet Node Name
    ;                         !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Core_top VAV Box Reheat Coil,    !- Name
    Always_On,                !- Availability Schedule Name
    1,                        !- Efficiency
    autosize,                 !- Nominal Capacity
    Core_top VAV Box Damper Node,    !- Air Inlet Node Name
    Core_top VAV Box Outlet Node,    !- Air Outlet Node Name
    ;                         !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Perimeter_top_ZN_1 VAV Box Reheat Coil,    !- Name
    Always_On,                !- Availability Schedule Name
    1,                        !- Efficiency
    autosize,                 !- Nominal Capacity
    Perimeter_top_ZN_1 VAV Box Damper Node,    !- Air Inlet Node Name
    Perimeter_top_ZN_1 VAV Box Outlet Node,    !- Air Outlet Node Name
    ;                         !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Perimeter_top_ZN_2 VAV Box Reheat Coil,    !- Name
    Always_On,                !- Availability Schedule Name
    1,                        !- Efficiency
    autosize,                 !- Nominal Capacity
    Perimeter_top_ZN_2 VAV Box Damper Node,    !- Air Inlet Node Name
    Perimeter_top_ZN_2 VAV Box Outlet Node,    !- Air Outlet Node Name
    ;                         !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Perimeter_top_ZN_3 VAV Box Reheat Coil,    !- Name
    Always_On,                !- Availability Schedule Name
    1,                        !- Efficiency
    autosize,                 !- Nominal Capacity
    Perimeter_top_ZN_3 VAV Box Damper Node,    !- Air Inlet Node Name
    Perimeter_top_ZN_3 VAV Box Outlet Node,    !- Air Outlet Node Name
    ;                         !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Perimeter_top_ZN_4 VAV Box Reheat Coil,    !- Name
    Always_On,                !- Availability Schedule Name
    1,                        !- Efficiency
    autosize,                 !- Nominal Capacity
    Perimeter_top_ZN_4 VAV Box Damper Node,    !- Air Inlet Node Name
    Perimeter_top_ZN_4 VAV Box Outlet Node,    !- Air Outlet Node Name
    ;                         !- Temperature Setpoint Node Name

COIL:HEATING:ELECTRIC,
    PACU_VAV_top Heating Coil,    !- Name
    Always_On,                !- Availability Schedule Name
    1,                        !- Efficiency
    AUTOSIZE,                 !- Nominal Capacity
    PACU_VAV_top_CoolC-PACU_VAV_top_HeatCNode,    !- Air Inlet Node Name
    PACU_VAV_top_HeatC-PACU_VAV_top FanNode,    !- Air Outlet Node Name
    PACU_VAV_top_HeatC-PACU_VAV_top FanNode;    !- Temperature Setpoint Node Name

COIL:HEATING:ELECTRIC,
    PACU_VAV_mid Heating Coil,    !- Name
    Always_On,                !- Availability Schedule Name
    1,                        !- Efficiency
    AUTOSIZE,                 !- Nominal Capacity
    PACU_VAV_mid_CoolC-PACU_VAV_mid_HeatCNode,    !- Air Inlet Node Name
    PACU_VAV_mid_HeatC-PACU_VAV_mid FanNode,    !- Air Outlet Node Name
    PACU_VAV_mid_HeatC-PACU_VAV_mid FanNode;    !- Temperature Setpoint Node Name

COIL:HEATING:ELECTRIC,
    PACU_VAV_bot Heating Coil,    !- Name
    Always_On,                !- Availability Schedule Name
    1,                        !- Efficiency
    AUTOSIZE,                 !- Nominal Capacity
    PACU_VAV_bot_CoolC-PACU_VAV_bot_HeatCNode,    !- Air Inlet Node Name
    PACU_VAV_bot_HeatC-PACU_VAV_bot FanNode,    !- Air Outlet Node Name
    PACU_VAV_mid_HeatC-PACU_VAV_mid FanNode;    !- Temperature Setpoint Node Name

CoilSystem:Cooling:DX,
    PACU_VAV_bot Cooling Coil,    !- Name
    Always_On,                !- Availability Schedule Name
    PACU_VAV_bot_OA-PACU_VAV_bot_CoolCNode,    !- DX Cooling Coil System Inlet Node Name
    PACU_VAV_bot_CoolC-PACU_VAV_bot_HeatCNode,    !- DX Cooling Coil System Outlet Node Name
    PACU_VAV_bot_CoolC-PACU_VAV_bot_HeatCNode,    !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,    !- Cooling Coil Object Type
    PACU_VAV_bot Cooling Coil;    !- Cooling Coil Name

CoilSystem:Cooling:DX,
    PACU_VAV_mid Cooling Coil,    !- Name
    Always_On,                !- Availability Schedule Name
    PACU_VAV_mid_OA-PACU_VAV_mid_CoolCNode,    !- DX Cooling Coil System Inlet Node Name
    PACU_VAV_mid_CoolC-PACU_VAV_mid_HeatCNode,    !- DX Cooling Coil System Outlet Node Name
    PACU_VAV_mid_CoolC-PACU_VAV_mid_HeatCNode,    !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,    !- Cooling Coil Object Type
    PACU_VAV_mid Cooling Coil;    !- Cooling Coil Name

CoilSystem:Cooling:DX,
    PACU_VAV_top Cooling Coil,    !- Name
    Always_On,                !- Availability Schedule Name
    PACU_VAV_top_OA-PACU_VAV_top_CoolCNode,    !- DX Cooling Coil System Inlet Node Name
    PACU_VAV_top_CoolC-PACU_VAV_top_HeatCNode,    !- DX Cooling Coil System Outlet Node Name
    PACU_VAV_top_CoolC-PACU_VAV_top_HeatCNode,    !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,    !- Cooling Coil Object Type
    PACU_VAV_top Cooling Coil;    !- Cooling Coil Name

Controller:OutdoorAir,
    PACU_VAV_bot_OA_Controller,    !- Name
    PACU_VAV_bot_OARelief Node,    !- Relief Air Outlet Node Name
    PACU_VAV_bot Supply Equipment Inlet Node,    !- Return Air Node Name
    PACU_VAV_bot_OA-PACU_VAV_bot_CoolCNode,    !- Mixed Air Node Name
    PACU_VAV_bot_OAInlet Node,    !- Actuator Node Name
    0,                        !- Minimum Outdoor Air Flow Rate
    AUTOSIZE,                 !- Maximum Outdoor Air Flow Rate
    DifferentialDryBulb,      !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit DryBulb Temperature
    ,                         !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature
    LockoutWithHeating,       !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    MinOA_MotorizedDamper_Sched,    !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    VAV_BOT Max OA Fraction,    !- Maximum Fraction of Outdoor Air Schedule Name
    PACU_VAV_bot_DCV,         !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    ,                         !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    ,                         !- High Humidity Outdoor Air Flow Ratio
    ,                         !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    ;                         !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    PACU_VAV_mid_OA_Controller,    !- Name
    PACU_VAV_mid_OARelief Node,    !- Relief Air Outlet Node Name
    PACU_VAV_mid Supply Equipment Inlet Node,    !- Return Air Node Name
    PACU_VAV_mid_OA-PACU_VAV_mid_CoolCNode,    !- Mixed Air Node Name
    PACU_VAV_mid_OAInlet Node,    !- Actuator Node Name
    0,                        !- Minimum Outdoor Air Flow Rate
    AUTOSIZE,                 !- Maximum Outdoor Air Flow Rate
    DifferentialDryBulb,      !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit DryBulb Temperature
    ,                         !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature
    LockoutWithHeating,       !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    MinOA_MotorizedDamper_Sched,    !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    VAV_MID Max OA Fraction,    !- Maximum Fraction of Outdoor Air Schedule Name
    PACU_VAV_mid_DCV,         !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    ,                         !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    ,                         !- High Humidity Outdoor Air Flow Ratio
    ,                         !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    ;                         !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    PACU_VAV_top_OA_Controller,    !- Name
    PACU_VAV_top_OARelief Node,    !- Relief Air Outlet Node Name
    PACU_VAV_top Supply Equipment Inlet Node,    !- Return Air Node Name
    PACU_VAV_top_OA-PACU_VAV_top_CoolCNode,    !- Mixed Air Node Name
    PACU_VAV_top_OAInlet Node,    !- Actuator Node Name
    0,                        !- Minimum Outdoor Air Flow Rate
    AUTOSIZE,                 !- Maximum Outdoor Air Flow Rate
    DifferentialDryBulb,      !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit DryBulb Temperature
    ,                         !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature
    LockoutWithHeating,       !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    MinOA_MotorizedDamper_Sched,    !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    VAV_TOP Max OA Fraction,    !- Maximum Fraction of Outdoor Air Schedule Name
    PACU_VAV_top_DCV,         !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    ,                         !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    ,                         !- High Humidity Outdoor Air Flow Ratio
    ,                         !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    ;                         !- Heat Recovery Bypass Control Type

Controller:MechanicalVentilation,
    PACU_VAV_bot_DCV,         !- Name
    MinOA_MotorizedDamper_Sched,    !- Availability Schedule Name
    Yes,                      !- Demand Controlled Ventilation
    Standard62.1VentilationRateProcedure,    !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    Core_bottom,              !- Zone or ZoneList 1 Name
    SZ DSOA Core_bottom,      !- Design Specification Outdoor Air Object Name 1
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 1
    Perimeter_bot_ZN_1,       !- Zone or ZoneList 2 Name
    SZ DSOA Perimeter_bot_ZN_1,    !- Design Specification Outdoor Air Object Name 2
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 2
    Perimeter_bot_ZN_2,       !- Zone or ZoneList 3 Name
    SZ DSOA Perimeter_bot_ZN_2,    !- Design Specification Outdoor Air Object Name 3
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 3
    Perimeter_bot_ZN_3,       !- Zone or ZoneList 4 Name
    SZ DSOA Perimeter_bot_ZN_3,    !- Design Specification Outdoor Air Object Name 4
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 4
    Perimeter_bot_ZN_4,       !- Zone or ZoneList 5 Name
    SZ DSOA Perimeter_bot_ZN_4,    !- Design Specification Outdoor Air Object Name 5
    CM DSZAD Building;        !- Design Specification Zone Air Distribution Object Name 5

Controller:MechanicalVentilation,
    PACU_VAV_mid_DCV,         !- Name
    MinOA_MotorizedDamper_Sched,    !- Availability Schedule Name
    Yes,                      !- Demand Controlled Ventilation
    Standard62.1VentilationRateProcedure,    !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    Core_mid,                 !- Zone or ZoneList 1 Name
    SZ DSOA Core_mid,         !- Design Specification Outdoor Air Object Name 1
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 1
    Perimeter_mid_ZN_1,       !- Zone or ZoneList 2 Name
    SZ DSOA Perimeter_mid_ZN_1,    !- Design Specification Outdoor Air Object Name 2
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 2
    Perimeter_mid_ZN_2,       !- Zone or ZoneList 3 Name
    SZ DSOA Perimeter_mid_ZN_2,    !- Design Specification Outdoor Air Object Name 3
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 3
    Perimeter_mid_ZN_3,       !- Zone or ZoneList 4 Name
    SZ DSOA Perimeter_mid_ZN_3,    !- Design Specification Outdoor Air Object Name 4
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 4
    Perimeter_mid_ZN_4,       !- Zone or ZoneList 5 Name
    SZ DSOA Perimeter_mid_ZN_4,    !- Design Specification Outdoor Air Object Name 5
    CM DSZAD Building;        !- Design Specification Zone Air Distribution Object Name 5

Controller:MechanicalVentilation,
    PACU_VAV_top_DCV,         !- Name
    MinOA_MotorizedDamper_Sched,    !- Availability Schedule Name
    Yes,                      !- Demand Controlled Ventilation
    Standard62.1VentilationRateProcedure,    !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    Core_top,                 !- Zone or ZoneList 1 Name
    SZ DSOA Core_top,         !- Design Specification Outdoor Air Object Name 1
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 1
    Perimeter_top_ZN_1,       !- Zone or ZoneList 2 Name
    SZ DSOA Perimeter_top_ZN_1,    !- Design Specification Outdoor Air Object Name 2
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 2
    Perimeter_top_ZN_2,       !- Zone or ZoneList 3 Name
    SZ DSOA Perimeter_top_ZN_2,    !- Design Specification Outdoor Air Object Name 3
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 3
    Perimeter_top_ZN_3,       !- Zone or ZoneList 4 Name
    SZ DSOA Perimeter_top_ZN_3,    !- Design Specification Outdoor Air Object Name 4
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 4
    Perimeter_top_ZN_4,       !- Zone or ZoneList 5 Name
    SZ DSOA Perimeter_top_ZN_4,    !- Design Specification Outdoor Air Object Name 5
    CM DSZAD Building;        !- Design Specification Zone Air Distribution Object Name 5

AirLoopHVAC:ControllerList,
    PACU_VAV_bot_OA_Controllers,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    PACU_VAV_bot_OA_Controller;    !- Controller 1 Name

AirLoopHVAC:ControllerList,
    PACU_VAV_mid_OA_Controllers,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    PACU_VAV_mid_OA_Controller;    !- Controller 1 Name

AirLoopHVAC:ControllerList,
    PACU_VAV_top_OA_Controllers,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    PACU_VAV_top_OA_Controller;    !- Controller 1 Name

AirLoopHVAC,
    PACU_VAV_bot,             !- Name
    ,                         !- Controller List Name
    PACU_VAV_bot Availability Manager List,    !- Availability Manager List Name
    AUTOSIZE,                 !- Design Supply Air Flow Rate
    PACU_VAV_bot Air Loop Branches,    !- Branch List Name
    ,                         !- Connector List Name
    PACU_VAV_bot Supply Equipment Inlet Node,    !- Supply Side Inlet Node Name
    PACU_VAV_bot Zone Equipment Outlet Node,    !- Demand Side Outlet Node Name
    PACU_VAV_bot Zone Equipment Inlet Node,    !- Demand Side Inlet Node Names
    PACU_VAV_bot Supply Equipment Outlet Node;    !- Supply Side Outlet Node Names

AirLoopHVAC,
    PACU_VAV_mid,             !- Name
    ,                         !- Controller List Name
    PACU_VAV_mid Availability Manager List,    !- Availability Manager List Name
    AUTOSIZE,                 !- Design Supply Air Flow Rate
    PACU_VAV_mid Air Loop Branches,    !- Branch List Name
    ,                         !- Connector List Name
    PACU_VAV_mid Supply Equipment Inlet Node,    !- Supply Side Inlet Node Name
    PACU_VAV_mid Zone Equipment Outlet Node,    !- Demand Side Outlet Node Name
    PACU_VAV_mid Zone Equipment Inlet Node,    !- Demand Side Inlet Node Names
    PACU_VAV_mid Supply Equipment Outlet Node;    !- Supply Side Outlet Node Names

AirLoopHVAC,
    PACU_VAV_top,             !- Name
    ,                         !- Controller List Name
    PACU_VAV_top Availability Manager List,    !- Availability Manager List Name
    AUTOSIZE,                 !- Design Supply Air Flow Rate
    PACU_VAV_top Air Loop Branches,    !- Branch List Name
    ,                         !- Connector List Name
    PACU_VAV_top Supply Equipment Inlet Node,    !- Supply Side Inlet Node Name
    PACU_VAV_top Zone Equipment Outlet Node,    !- Demand Side Outlet Node Name
    PACU_VAV_top Zone Equipment Inlet Node,    !- Demand Side Inlet Node Names
    PACU_VAV_top Supply Equipment Outlet Node;    !- Supply Side Outlet Node Names

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PACU_VAV_bot_OA_Equipment,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    PACU_VAV_bot_OAMixing Box;    !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PACU_VAV_mid_OA_Equipment,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    PACU_VAV_mid_OAMixing Box;    !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PACU_VAV_top_OA_Equipment,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    PACU_VAV_top_OAMixing Box;    !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem,
    PACU_VAV_bot_OA,          !- Name
    PACU_VAV_bot_OA_Controllers,    !- Controller List Name
    PACU_VAV_bot_OA_Equipment;    !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
    PACU_VAV_mid_OA,          !- Name
    PACU_VAV_mid_OA_Controllers,    !- Controller List Name
    PACU_VAV_mid_OA_Equipment;    !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
    PACU_VAV_top_OA,          !- Name
    PACU_VAV_top_OA_Controllers,    !- Controller List Name
    PACU_VAV_top_OA_Equipment;    !- Outdoor Air Equipment List Name

OutdoorAir:Mixer,
    PACU_VAV_bot_OAMixing Box,    !- Name
    PACU_VAV_bot_OA-PACU_VAV_bot_CoolCNode,    !- Mixed Air Node Name
    PACU_VAV_bot_OAInlet Node,    !- Outdoor Air Stream Node Name
    PACU_VAV_bot_OARelief Node,    !- Relief Air Stream Node Name
    PACU_VAV_bot Supply Equipment Inlet Node;    !- Return Air Stream Node Name

OutdoorAir:Mixer,
    PACU_VAV_mid_OAMixing Box,    !- Name
    PACU_VAV_mid_OA-PACU_VAV_mid_CoolCNode,    !- Mixed Air Node Name
    PACU_VAV_mid_OAInlet Node,    !- Outdoor Air Stream Node Name
    PACU_VAV_mid_OARelief Node,    !- Relief Air Stream Node Name
    PACU_VAV_mid Supply Equipment Inlet Node;    !- Return Air Stream Node Name

OutdoorAir:Mixer,
    PACU_VAV_top_OAMixing Box,    !- Name
    PACU_VAV_top_OA-PACU_VAV_top_CoolCNode,    !- Mixed Air Node Name
    PACU_VAV_top_OAInlet Node,    !- Outdoor Air Stream Node Name
    PACU_VAV_top_OARelief Node,    !- Relief Air Stream Node Name
    PACU_VAV_top Supply Equipment Inlet Node;    !- Return Air Stream Node Name

AirLoopHVAC:ZoneSplitter,
    PACU_VAV_bot Supply Air Splitter,    !- Name
    PACU_VAV_bot Zone Equipment Inlet Node,    !- Inlet Node Name
    Core_bottom VAV Box Inlet Node,    !- Outlet 1 Node Name
    Perimeter_bot_ZN_1 VAV Box Inlet Node,    !- Outlet 2 Node Name
    Perimeter_bot_ZN_2 VAV Box Inlet Node,    !- Outlet 3 Node Name
    Perimeter_bot_ZN_3 VAV Box Inlet Node,    !- Outlet 4 Node Name
    Perimeter_bot_ZN_4 VAV Box Inlet Node;    !- Outlet 5 Node Name

AirLoopHVAC:ZoneSplitter,
    PACU_VAV_mid Supply Air Splitter,    !- Name
    PACU_VAV_mid Zone Equipment Inlet Node,    !- Inlet Node Name
    Core_mid VAV Box Inlet Node,    !- Outlet 1 Node Name
    Perimeter_mid_ZN_1 VAV Box Inlet Node,    !- Outlet 2 Node Name
    Perimeter_mid_ZN_2 VAV Box Inlet Node,    !- Outlet 3 Node Name
    Perimeter_mid_ZN_3 VAV Box Inlet Node,    !- Outlet 4 Node Name
    Perimeter_mid_ZN_4 VAV Box Inlet Node;    !- Outlet 5 Node Name

AirLoopHVAC:ZoneSplitter,
    PACU_VAV_top Supply Air Splitter,    !- Name
    PACU_VAV_top Zone Equipment Inlet Node,    !- Inlet Node Name
    Core_top VAV Box Inlet Node,    !- Outlet 1 Node Name
    Perimeter_top_ZN_1 VAV Box Inlet Node,    !- Outlet 2 Node Name
    Perimeter_top_ZN_2 VAV Box Inlet Node,    !- Outlet 3 Node Name
    Perimeter_top_ZN_3 VAV Box Inlet Node,    !- Outlet 4 Node Name
    Perimeter_top_ZN_4 VAV Box Inlet Node;    !- Outlet 5 Node Name

AirLoopHVAC:SupplyPath,
    PACU_VAV_bot,             !- Name
    PACU_VAV_bot Zone Equipment Inlet Node,    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    PACU_VAV_bot Supply Air Splitter;    !- Component 1 Name

AirLoopHVAC:SupplyPath,
    PACU_VAV_mid,             !- Name
    PACU_VAV_mid Zone Equipment Inlet Node,    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    PACU_VAV_mid Supply Air Splitter;    !- Component 1 Name

AirLoopHVAC:SupplyPath,
    PACU_VAV_top,             !- Name
    PACU_VAV_top Zone Equipment Inlet Node,    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    PACU_VAV_top Supply Air Splitter;    !- Component 1 Name

AirLoopHVAC:ZoneMixer,
    PACU_VAV_bot Return Air Mixer,    !- Name
    PACU_VAV_bot Zone Equipment Outlet Node,    !- Outlet Node Name
    FirstFloor_Plenum Outlet Node;    !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    PACU_VAV_mid Return Air Mixer,    !- Name
    PACU_VAV_mid Zone Equipment Outlet Node,    !- Outlet Node Name
    MidFloor_Plenum Outlet Node;    !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    PACU_VAV_top Return Air Mixer,    !- Name
    PACU_VAV_top Zone Equipment Outlet Node,    !- Outlet Node Name
    TopFloor_Plenum Outlet Node;    !- Inlet 1 Node Name

AirLoopHVAC:ReturnPlenum,
    FirstFloor_Plenum_Return,    !- Name
    FirstFloor_Plenum,        !- Zone Name
    FirstFloor_Plenum_Node,    !- Zone Node Name
    FirstFloor_Plenum Outlet Node,    !- Outlet Node Name
    ,                         !- Induced Air Outlet Node or NodeList Name
    Core_bottom Return Air Node,    !- Inlet 1 Node Name
    Perimeter_bot_ZN_1 Return Air Node,    !- Inlet 2 Node Name
    Perimeter_bot_ZN_2 Return Air Node,    !- Inlet 3 Node Name
    Perimeter_bot_ZN_3 Return Air Node,    !- Inlet 4 Node Name
    Perimeter_bot_ZN_4 Return Air Node;    !- Inlet 5 Node Name

AirLoopHVAC:ReturnPlenum,
    MidFloor_Plenum_Return,    !- Name
    MidFloor_Plenum,          !- Zone Name
    MidFloor_Plenum_Node,     !- Zone Node Name
    MidFloor_Plenum Outlet Node,    !- Outlet Node Name
    ,                         !- Induced Air Outlet Node or NodeList Name
    Core_mid Return Air Node,    !- Inlet 1 Node Name
    Perimeter_mid_ZN_1 Return Air Node,    !- Inlet 2 Node Name
    Perimeter_mid_ZN_2 Return Air Node,    !- Inlet 3 Node Name
    Perimeter_mid_ZN_3 Return Air Node,    !- Inlet 4 Node Name
    Perimeter_mid_ZN_4 Return Air Node;    !- Inlet 5 Node Name

AirLoopHVAC:ReturnPlenum,
    TopFloor_Plenum_Return,    !- Name
    TopFloor_Plenum,          !- Zone Name
    TopFloor_Plenum_Node,     !- Zone Node Name
    TopFloor_Plenum Outlet Node,    !- Outlet Node Name
    ,                         !- Induced Air Outlet Node or NodeList Name
    Core_top Return Air Node,    !- Inlet 1 Node Name
    Perimeter_top_ZN_1 Return Air Node,    !- Inlet 2 Node Name
    Perimeter_top_ZN_2 Return Air Node,    !- Inlet 3 Node Name
    Perimeter_top_ZN_3 Return Air Node,    !- Inlet 4 Node Name
    Perimeter_top_ZN_4 Return Air Node;    !- Inlet 5 Node Name

AirLoopHVAC:ReturnPath,
    PACU_VAV_bot Return Air Path,    !- Name
    PACU_VAV_bot Zone Equipment Outlet Node,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,    !- Component 1 Object Type
    FirstFloor_Plenum_Return,    !- Component 1 Name
    AirLoopHVAC:ZoneMixer,    !- Component 2 Object Type
    PACU_VAV_bot Return Air Mixer;    !- Component 2 Name

AirLoopHVAC:ReturnPath,
    PACU_VAV_mid Return Air Path,    !- Name
    PACU_VAV_mid Zone Equipment Outlet Node,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,    !- Component 1 Object Type
    MidFloor_Plenum_Return,    !- Component 1 Name
    AirLoopHVAC:ZoneMixer,    !- Component 2 Object Type
    PACU_VAV_mid Return Air Mixer;    !- Component 2 Name

AirLoopHVAC:ReturnPath,
    PACU_VAV_top Return Air Path,    !- Name
    PACU_VAV_top Zone Equipment Outlet Node,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,    !- Component 1 Object Type
    TopFloor_Plenum_Return,    !- Component 1 Name
    AirLoopHVAC:ZoneMixer,    !- Component 2 Object Type
    PACU_VAV_top Return Air Mixer;    !- Component 2 Name

Branch,
    PACU_VAV_bot Air Loop Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    PACU_VAV_bot_OA,          !- Component 1 Name
    PACU_VAV_bot Supply Equipment Inlet Node,    !- Component 1 Inlet Node Name
    PACU_VAV_bot_OA-PACU_VAV_bot_CoolCNode,    !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,    !- Component 2 Object Type
    PACU_VAV_bot Cooling Coil,    !- Component 2 Name
    PACU_VAV_bot_OA-PACU_VAV_bot_CoolCNode,    !- Component 2 Inlet Node Name
    PACU_VAV_bot_CoolC-PACU_VAV_bot_HeatCNode,    !- Component 2 Outlet Node Name
    Coil:Heating:Electric,    !- Component 3 Object Type
    PACU_VAV_bot Heating Coil,    !- Component 3 Name
    PACU_VAV_bot_CoolC-PACU_VAV_bot_HeatCNode,    !- Component 3 Inlet Node Name
    PACU_VAV_bot_HeatC-PACU_VAV_bot FanNode,    !- Component 3 Outlet Node Name
    Fan:VariableVolume,       !- Component 4 Object Type
    PACU_VAV_bot Fan,         !- Component 4 Name
    PACU_VAV_bot_HeatC-PACU_VAV_bot FanNode,    !- Component 4 Inlet Node Name
    PACU_VAV_bot Supply Equipment Outlet Node;    !- Component 4 Outlet Node Name

Branch,
    PACU_VAV_mid Air Loop Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    PACU_VAV_mid_OA,          !- Component 1 Name
    PACU_VAV_mid Supply Equipment Inlet Node,    !- Component 1 Inlet Node Name
    PACU_VAV_mid_OA-PACU_VAV_mid_CoolCNode,    !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,    !- Component 2 Object Type
    PACU_VAV_mid Cooling Coil,    !- Component 2 Name
    PACU_VAV_mid_OA-PACU_VAV_mid_CoolCNode,    !- Component 2 Inlet Node Name
    PACU_VAV_mid_CoolC-PACU_VAV_mid_HeatCNode,    !- Component 2 Outlet Node Name
    Coil:Heating:Electric,    !- Component 3 Object Type
    PACU_VAV_mid Heating Coil,    !- Component 3 Name
    PACU_VAV_mid_CoolC-PACU_VAV_mid_HeatCNode,    !- Component 3 Inlet Node Name
    PACU_VAV_mid_HeatC-PACU_VAV_mid FanNode,    !- Component 3 Outlet Node Name
    Fan:VariableVolume,       !- Component 4 Object Type
    PACU_VAV_mid Fan,         !- Component 4 Name
    PACU_VAV_mid_HeatC-PACU_VAV_mid FanNode,    !- Component 4 Inlet Node Name
    PACU_VAV_mid Supply Equipment Outlet Node;    !- Component 4 Outlet Node Name

Branch,
    PACU_VAV_top Air Loop Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    PACU_VAV_top_OA,          !- Component 1 Name
    PACU_VAV_top Supply Equipment Inlet Node,    !- Component 1 Inlet Node Name
    PACU_VAV_top_OA-PACU_VAV_top_CoolCNode,    !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,    !- Component 2 Object Type
    PACU_VAV_top Cooling Coil,    !- Component 2 Name
    PACU_VAV_top_OA-PACU_VAV_top_CoolCNode,    !- Component 2 Inlet Node Name
    PACU_VAV_top_CoolC-PACU_VAV_top_HeatCNode,    !- Component 2 Outlet Node Name
    Coil:Heating:Electric,    !- Component 3 Object Type
    PACU_VAV_top Heating Coil,    !- Component 3 Name
    PACU_VAV_top_CoolC-PACU_VAV_top_HeatCNode,    !- Component 3 Inlet Node Name
    PACU_VAV_top_HeatC-PACU_VAV_top FanNode,    !- Component 3 Outlet Node Name
    Fan:VariableVolume,       !- Component 4 Object Type
    PACU_VAV_top Fan,         !- Component 4 Name
    PACU_VAV_top_HeatC-PACU_VAV_top FanNode,    !- Component 4 Inlet Node Name
    PACU_VAV_top Supply Equipment Outlet Node;    !- Component 4 Outlet Node Name

Branch,
    SWHSys1 Supply Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:ConstantSpeed,       !- Component 1 Object Type
    SWHSys1 Pump,             !- Component 1 Name
    SWHSys1 Supply Inlet Node,    !- Component 1 Inlet Node Name
    SWHSys1 Pump-Water HeaterNodeviaConnector;    !- Component 1 Outlet Node Name

Branch,
    SWHSys1 Supply Equipment Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterHeater:Mixed,        !- Component 1 Object Type
    SWHSys1 Water Heater,     !- Component 1 Name
    SWHSys1 Pump-Water HeaterNode,    !- Component 1 Inlet Node Name
    SWHSys1 Supply Equipment Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWHSys1 Supply Equipment Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    SWHSys1 Supply Equipment Bypass Pipe,    !- Component 1 Name
    SWHSys1 Supply Equip Bypass Inlet Node,    !- Component 1 Inlet Node Name
    SWHSys1 Supply Equip Bypass Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWHSys1 Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    SWHSys1 Supply Outlet Pipe,    !- Component 1 Name
    SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,    !- Component 1 Inlet Node Name
    SWHSys1 Supply Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWHSys1 Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    SWHSys1 Demand Inlet Pipe,    !- Component 1 Name
    SWHSys1 Demand Inlet Node,    !- Component 1 Inlet Node Name
    SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;    !- Component 1 Outlet Node Name

Branch,
    SWHSys1 Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    SWHSys1 Demand Bypass Pipe,    !- Component 1 Name
    SWHSys1 Demand Bypass Pipe Inlet Node,    !- Component 1 Inlet Node Name
    SWHSys1 Demand Bypass Pipe Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWHSys1 Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    SWHSys1 Demand Outlet Pipe,    !- Component 1 Name
    SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,    !- Component 1 Inlet Node Name
    SWHSys1 Demand Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWH Demand Load Branch Core_bottom sub cat,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Core_bottom sub cat,      !- Component 1 Name
    Core_bottom sub cat Water Inlet Node,    !- Component 1 Inlet Node Name
    Core_bottom sub cat Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWH Demand Load Branch Core_mid sub cat,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Core_mid sub cat,         !- Component 1 Name
    Core_mid sub cat Water Inlet Node,    !- Component 1 Inlet Node Name
    Core_mid sub cat Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWH Demand Load Branch Core_top sub cat,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Core_top sub cat,         !- Component 1 Name
    Core_top sub cat Water Inlet Node,    !- Component 1 Inlet Node Name
    Core_top sub cat Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWH Demand Load Branch Perimeter_top_ZN_3 sub cat,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Perimeter_top_ZN_3 sub cat,    !- Component 1 Name
    Perimeter_top_ZN_3 sub cat Water Inlet Node,    !- Component 1 Inlet Node Name
    Perimeter_top_ZN_3 sub cat Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWH Demand Load Branch Perimeter_top_ZN_2 sub cat,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Perimeter_top_ZN_2 sub cat,    !- Component 1 Name
    Perimeter_top_ZN_2 sub cat Water Inlet Node,    !- Component 1 Inlet Node Name
    Perimeter_top_ZN_2 sub cat Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWH Demand Load Branch Perimeter_top_ZN_1 sub cat,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Perimeter_top_ZN_1 sub cat,    !- Component 1 Name
    Perimeter_top_ZN_1 sub cat Water Inlet Node,    !- Component 1 Inlet Node Name
    Perimeter_top_ZN_1 sub cat Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWH Demand Load Branch Perimeter_top_ZN_4 sub cat,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Perimeter_top_ZN_4 sub cat,    !- Component 1 Name
    Perimeter_top_ZN_4 sub cat Water Inlet Node,    !- Component 1 Inlet Node Name
    Perimeter_top_ZN_4 sub cat Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWH Demand Load Branch Perimeter_bot_ZN_3 sub cat,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Perimeter_bot_ZN_3 sub cat,    !- Component 1 Name
    Perimeter_bot_ZN_3 sub cat Water Inlet Node,    !- Component 1 Inlet Node Name
    Perimeter_bot_ZN_3 sub cat Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWH Demand Load Branch Perimeter_bot_ZN_2 sub cat,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Perimeter_bot_ZN_2 sub cat,    !- Component 1 Name
    Perimeter_bot_ZN_2 sub cat Water Inlet Node,    !- Component 1 Inlet Node Name
    Perimeter_bot_ZN_2 sub cat Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWH Demand Load Branch Perimeter_bot_ZN_1 sub cat,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Perimeter_bot_ZN_1 sub cat,    !- Component 1 Name
    Perimeter_bot_ZN_1 sub cat Water Inlet Node,    !- Component 1 Inlet Node Name
    Perimeter_bot_ZN_1 sub cat Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWH Demand Load Branch Perimeter_bot_ZN_4 sub cat,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Perimeter_bot_ZN_4 sub cat,    !- Component 1 Name
    Perimeter_bot_ZN_4 sub cat Water Inlet Node,    !- Component 1 Inlet Node Name
    Perimeter_bot_ZN_4 sub cat Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWH Demand Load Branch Perimeter_mid_ZN_3 sub cat,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Perimeter_mid_ZN_3 sub cat,    !- Component 1 Name
    Perimeter_mid_ZN_3 sub cat Water Inlet Node,    !- Component 1 Inlet Node Name
    Perimeter_mid_ZN_3 sub cat Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWH Demand Load Branch Perimeter_mid_ZN_2 sub cat,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Perimeter_mid_ZN_2 sub cat,    !- Component 1 Name
    Perimeter_mid_ZN_2 sub cat Water Inlet Node,    !- Component 1 Inlet Node Name
    Perimeter_mid_ZN_2 sub cat Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWH Demand Load Branch Perimeter_mid_ZN_1 sub cat,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Perimeter_mid_ZN_1 sub cat,    !- Component 1 Name
    Perimeter_mid_ZN_1 sub cat Water Inlet Node,    !- Component 1 Inlet Node Name
    Perimeter_mid_ZN_1 sub cat Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWH Demand Load Branch Perimeter_mid_ZN_4 sub cat,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Perimeter_mid_ZN_4 sub cat,    !- Component 1 Name
    Perimeter_mid_ZN_4 sub cat Water Inlet Node,    !- Component 1 Inlet Node Name
    Perimeter_mid_ZN_4 sub cat Water Outlet Node;    !- Component 1 Outlet Node Name

BranchList,
    PACU_VAV_bot Air Loop Branches,    !- Name
    PACU_VAV_bot Air Loop Main Branch;    !- Branch 1 Name

BranchList,
    PACU_VAV_mid Air Loop Branches,    !- Name
    PACU_VAV_mid Air Loop Main Branch;    !- Branch 1 Name

BranchList,
    PACU_VAV_top Air Loop Branches,    !- Name
    PACU_VAV_top Air Loop Main Branch;    !- Branch 1 Name

BranchList,
    SWHSys1 Supply Branches,    !- Name
    SWHSys1 Supply Inlet Branch,    !- Branch 1 Name
    SWHSys1 Supply Equipment Branch,    !- Branch 2 Name
    SWHSys1 Supply Equipment Bypass Branch,    !- Branch 3 Name
    SWHSys1 Supply Outlet Branch;    !- Branch 4 Name

BranchList,
    SWHSys1 Demand Branches,    !- Name
    SWHSys1 Demand Inlet Branch,    !- Branch 1 Name
    SWH Demand Load Branch Core_bottom sub cat,    !- Branch 2 Name
    SWH Demand Load Branch Core_mid sub cat,    !- Branch 3 Name
    SWH Demand Load Branch Core_top sub cat,    !- Branch 4 Name
    SWH Demand Load Branch Perimeter_top_ZN_3 sub cat,    !- Branch 5 Name
    SWH Demand Load Branch Perimeter_top_ZN_2 sub cat,    !- Branch 6 Name
    SWH Demand Load Branch Perimeter_top_ZN_1 sub cat,    !- Branch 7 Name
    SWH Demand Load Branch Perimeter_top_ZN_4 sub cat,    !- Branch 8 Name
    SWH Demand Load Branch Perimeter_bot_ZN_3 sub cat,    !- Branch 9 Name
    SWH Demand Load Branch Perimeter_bot_ZN_2 sub cat,    !- Branch 10 Name
    SWH Demand Load Branch Perimeter_bot_ZN_1 sub cat,    !- Branch 11 Name
    SWH Demand Load Branch Perimeter_bot_ZN_4 sub cat,    !- Branch 12 Name
    SWH Demand Load Branch Perimeter_mid_ZN_3 sub cat,    !- Branch 13 Name
    SWH Demand Load Branch Perimeter_mid_ZN_2 sub cat,    !- Branch 14 Name
    SWH Demand Load Branch Perimeter_mid_ZN_1 sub cat,    !- Branch 15 Name
    SWH Demand Load Branch Perimeter_mid_ZN_4 sub cat,    !- Branch 16 Name
    SWHSys1 Demand Bypass Branch,    !- Branch 17 Name
    SWHSys1 Demand Outlet Branch;    !- Branch 18 Name

Connector:Splitter,
    SWHSys1 Supply Splitter,    !- Name
    SWHSys1 Supply Inlet Branch,    !- Inlet Branch Name
    SWHSys1 Supply Equipment Branch,    !- Outlet Branch 1 Name
    SWHSys1 Supply Equipment Bypass Branch;    !- Outlet Branch 2 Name

Connector:Splitter,
    SWHSys1 Demand Splitter,    !- Name
    SWHSys1 Demand Inlet Branch,    !- Inlet Branch Name
    SWH Demand Load Branch Core_bottom sub cat,    !- Outlet Branch 1 Name
    SWH Demand Load Branch Core_mid sub cat,    !- Outlet Branch 2 Name
    SWH Demand Load Branch Core_top sub cat,    !- Outlet Branch 3 Name
    SWH Demand Load Branch Perimeter_top_ZN_3 sub cat,    !- Outlet Branch 4 Name
    SWH Demand Load Branch Perimeter_top_ZN_2 sub cat,    !- Outlet Branch 5 Name
    SWH Demand Load Branch Perimeter_top_ZN_1 sub cat,    !- Outlet Branch 6 Name
    SWH Demand Load Branch Perimeter_top_ZN_4 sub cat,    !- Outlet Branch 7 Name
    SWH Demand Load Branch Perimeter_bot_ZN_3 sub cat,    !- Outlet Branch 8 Name
    SWH Demand Load Branch Perimeter_bot_ZN_2 sub cat,    !- Outlet Branch 9 Name
    SWH Demand Load Branch Perimeter_bot_ZN_1 sub cat,    !- Outlet Branch 10 Name
    SWH Demand Load Branch Perimeter_bot_ZN_4 sub cat,    !- Outlet Branch 11 Name
    SWH Demand Load Branch Perimeter_mid_ZN_3 sub cat,    !- Outlet Branch 12 Name
    SWH Demand Load Branch Perimeter_mid_ZN_2 sub cat,    !- Outlet Branch 13 Name
    SWH Demand Load Branch Perimeter_mid_ZN_1 sub cat,    !- Outlet Branch 14 Name
    SWH Demand Load Branch Perimeter_mid_ZN_4 sub cat,    !- Outlet Branch 15 Name
    SWHSys1 Demand Bypass Branch;    !- Outlet Branch 16 Name

Connector:Mixer,
    SWHSys1 Supply Mixer,     !- Name
    SWHSys1 Supply Outlet Branch,    !- Outlet Branch Name
    SWHSys1 Supply Equipment Branch,    !- Inlet Branch 1 Name
    SWHSys1 Supply Equipment Bypass Branch;    !- Inlet Branch 2 Name

Connector:Mixer,
    SWHSys1 Demand Mixer,     !- Name
    SWHSys1 Demand Outlet Branch,    !- Outlet Branch Name
    SWH Demand Load Branch Core_bottom sub cat,    !- Inlet Branch 1 Name
    SWH Demand Load Branch Core_mid sub cat,    !- Inlet Branch 2 Name
    SWH Demand Load Branch Core_top sub cat,    !- Inlet Branch 3 Name
    SWH Demand Load Branch Perimeter_top_ZN_3 sub cat,    !- Inlet Branch 4 Name
    SWH Demand Load Branch Perimeter_top_ZN_2 sub cat,    !- Inlet Branch 5 Name
    SWH Demand Load Branch Perimeter_top_ZN_1 sub cat,    !- Inlet Branch 6 Name
    SWH Demand Load Branch Perimeter_top_ZN_4 sub cat,    !- Inlet Branch 7 Name
    SWH Demand Load Branch Perimeter_bot_ZN_3 sub cat,    !- Inlet Branch 8 Name
    SWH Demand Load Branch Perimeter_bot_ZN_2 sub cat,    !- Inlet Branch 9 Name
    SWH Demand Load Branch Perimeter_bot_ZN_1 sub cat,    !- Inlet Branch 10 Name
    SWH Demand Load Branch Perimeter_bot_ZN_4 sub cat,    !- Inlet Branch 11 Name
    SWH Demand Load Branch Perimeter_mid_ZN_3 sub cat,    !- Inlet Branch 12 Name
    SWH Demand Load Branch Perimeter_mid_ZN_2 sub cat,    !- Inlet Branch 13 Name
    SWH Demand Load Branch Perimeter_mid_ZN_1 sub cat,    !- Inlet Branch 14 Name
    SWH Demand Load Branch Perimeter_mid_ZN_4 sub cat,    !- Inlet Branch 15 Name
    SWHSys1 Demand Bypass Branch;    !- Inlet Branch 16 Name

ConnectorList,
    SWHSys1 Supply Connectors,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    SWHSys1 Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    SWHSys1 Supply Mixer;     !- Connector 2 Name

ConnectorList,
    SWHSys1 Demand Connectors,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    SWHSys1 Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    SWHSys1 Demand Mixer;     !- Connector 2 Name

NodeList,
    PACU_VAV_bot_OANode List,    !- Name
    PACU_VAV_bot_OAInlet Node;    !- Node 1 Name

NodeList,
    Core_bottom Inlet Nodes,    !- Name
    Core_bottom VAV Box Outlet Node;    !- Node 1 Name

NodeList,
    Perimeter_bot_ZN_1 Inlet Nodes,    !- Name
    Perimeter_bot_ZN_1 VAV Box Outlet Node;    !- Node 1 Name

NodeList,
    Perimeter_bot_ZN_2 Inlet Nodes,    !- Name
    Perimeter_bot_ZN_2 VAV Box Outlet Node;    !- Node 1 Name

NodeList,
    Perimeter_bot_ZN_3 Inlet Nodes,    !- Name
    Perimeter_bot_ZN_3 VAV Box Outlet Node;    !- Node 1 Name

NodeList,
    Perimeter_bot_ZN_4 Inlet Nodes,    !- Name
    Perimeter_bot_ZN_4 VAV Box Outlet Node;    !- Node 1 Name

NodeList,
    PACU_VAV_mid_OANode List,    !- Name
    PACU_VAV_mid_OAInlet Node;    !- Node 1 Name

NodeList,
    Core_mid Inlet Nodes,     !- Name
    Core_mid VAV Box Outlet Node;    !- Node 1 Name

NodeList,
    Perimeter_mid_ZN_1 Inlet Nodes,    !- Name
    Perimeter_mid_ZN_1 VAV Box Outlet Node;    !- Node 1 Name

NodeList,
    Perimeter_mid_ZN_2 Inlet Nodes,    !- Name
    Perimeter_mid_ZN_2 VAV Box Outlet Node;    !- Node 1 Name

NodeList,
    Perimeter_mid_ZN_3 Inlet Nodes,    !- Name
    Perimeter_mid_ZN_3 VAV Box Outlet Node;    !- Node 1 Name

NodeList,
    Perimeter_mid_ZN_4 Inlet Nodes,    !- Name
    Perimeter_mid_ZN_4 VAV Box Outlet Node;    !- Node 1 Name

NodeList,
    PACU_VAV_top_OANode List,    !- Name
    PACU_VAV_top_OAInlet Node;    !- Node 1 Name

NodeList,
    Core_top Inlet Nodes,     !- Name
    Core_top VAV Box Outlet Node;    !- Node 1 Name

NodeList,
    Perimeter_top_ZN_1 Inlet Nodes,    !- Name
    Perimeter_top_ZN_1 VAV Box Outlet Node;    !- Node 1 Name

NodeList,
    Perimeter_top_ZN_2 Inlet Nodes,    !- Name
    Perimeter_top_ZN_2 VAV Box Outlet Node;    !- Node 1 Name

NodeList,
    Perimeter_top_ZN_3 Inlet Nodes,    !- Name
    Perimeter_top_ZN_3 VAV Box Outlet Node;    !- Node 1 Name

NodeList,
    Perimeter_top_ZN_4 Inlet Nodes,    !- Name
    Perimeter_top_ZN_4 VAV Box Outlet Node;    !- Node 1 Name

OutdoorAir:Node,
    PACU_VAV_bot_CoolC Cond OA node;    !- Name

OutdoorAir:Node,
    PACU_VAV_bot_CoolCOA Ref node;    !- Name

OutdoorAir:Node,
    PACU_VAV_mid_CoolC Cond OA node;    !- Name

OutdoorAir:Node,
    PACU_VAV_mid_CoolCOA Ref node;    !- Name

OutdoorAir:Node,
    PACU_VAV_top_CoolC Cond OA node;    !- Name

OutdoorAir:Node,
    PACU_VAV_top_CoolCOA Ref node;    !- Name

OutdoorAir:NodeList,
    PACU_VAV_bot_OANode List;    !- Node or NodeList Name 1

OutdoorAir:NodeList,
    PACU_VAV_mid_OANode List;    !- Node or NodeList Name 1

OutdoorAir:NodeList,
    PACU_VAV_top_OANode List;    !- Node or NodeList Name 1

Pipe:Adiabatic,
    SWHSys1 Supply Equipment Bypass Pipe,    !- Name
    SWHSys1 Supply Equip Bypass Inlet Node,    !- Inlet Node Name
    SWHSys1 Supply Equip Bypass Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    SWHSys1 Supply Outlet Pipe,    !- Name
    SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,    !- Inlet Node Name
    SWHSys1 Supply Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    SWHSys1 Demand Inlet Pipe,    !- Name
    SWHSys1 Demand Inlet Node,    !- Inlet Node Name
    SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;    !- Outlet Node Name

Pipe:Adiabatic,
    SWHSys1 Demand Bypass Pipe,    !- Name
    SWHSys1 Demand Bypass Pipe Inlet Node,    !- Inlet Node Name
    SWHSys1 Demand Bypass Pipe Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    SWHSys1 Demand Outlet Pipe,    !- Name
    SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,    !- Inlet Node Name
    SWHSys1 Demand Outlet Node;    !- Outlet Node Name

Pump:ConstantSpeed,
    SWHSys1 Pump,             !- Name
    SWHSys1 Supply Inlet Node,    !- Inlet Node Name
    SWHSys1 Pump-Water HeaterNodeviaConnector,    !- Outlet Node Name
    autosize,                 !- Design Flow Rate
    29891,                    !- Design Pump Head
    AUTOSIZE,                 !- Design Power Consumption
    0.3,                      !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent;             !- Pump Control Type

WaterHeater:Mixed,
    SWHSys1 Water Heater,     !- Name
    0.3785412,                !- Tank Volume
    SHWSys1 Water Heater Setpoint Temperature Schedule,    !- Setpoint Temperature Schedule Name
    2,                        !- Deadband Temperature Difference
    82.2222,                  !- Maximum Temperature Limit
    Cycle,                    !- Heater Control Type
    29307.11,                 !- Heater Maximum Capacity
    ,                         !- Heater Minimum Capacity
    ,                         !- Heater Ignition Minimum Flow Rate
    ,                         !- Heater Ignition Delay
    NATURALGAS,               !- Heater Fuel Type
    0.808039999279356,        !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    1886.44,                  !- Off Cycle Parasitic Fuel Consumption Rate
    NATURALGAS,               !- Off Cycle Parasitic Fuel Type
    0,                        !- Off Cycle Parasitic Heat Fraction to Tank
    1886.44,                  !- On Cycle Parasitic Fuel Consumption Rate
    NATURALGAS,               !- On Cycle Parasitic Fuel Type
    ,                         !- On Cycle Parasitic Heat Fraction to Tank
    zone,                     !- Ambient Temperature Indicator
    ,                         !- Ambient Temperature Schedule Name
    CORE_BOTTOM,              !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    7.56156266770142,         !- Off Cycle Loss Coefficient to Ambient Temperature
    ,                         !- Off Cycle Loss Fraction to Zone
    7.56156266770142,         !- On Cycle Loss Coefficient to Ambient Temperature
    ,                         !- On Cycle Loss Fraction to Zone
    ,                         !- Peak Use Flow Rate
    ,                         !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    SWHSys1 Pump-Water HeaterNode,    !- Use Side Inlet Node Name
    SWHSys1 Supply Equipment Outlet Node,    !- Use Side Outlet Node Name
    1,                        !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    1,                        !- Source Side Effectiveness
    AUTOSIZE,                 !- Use Side Design Flow Rate
    AUTOSIZE,                 !- Source Side Design Flow Rate
    1.5;                      !- Indirect Water Heating Recovery Time

PlantLoop,
    SWHSys1,                  !- Name
    WATER,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    SWHSys1 Loop Operation Scheme List,    !- Plant Equipment Operation Scheme Name
    SWHSys1 Supply Outlet Node,    !- Loop Temperature Setpoint Node Name
    60,                       !- Maximum Loop Temperature
    10,                       !- Minimum Loop Temperature
    AUTOSIZE,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    AUTOSIZE,                 !- Plant Loop Volume
    SWHSys1 Supply Inlet Node,    !- Plant Side Inlet Node Name
    SWHSys1 Supply Outlet Node,    !- Plant Side Outlet Node Name
    SWHSys1 Supply Branches,    !- Plant Side Branch List Name
    SWHSys1 Supply Connectors,    !- Plant Side Connector List Name
    SWHSys1 Demand Inlet Node,    !- Demand Side Inlet Node Name
    SWHSys1 Demand Outlet Node,    !- Demand Side Outlet Node Name
    SWHSys1 Demand Branches,    !- Demand Side Branch List Name
    SWHSys1 Demand Connectors,    !- Demand Side Connector List Name
    Optimal;                  !- Load Distribution Scheme

PlantEquipmentList,
    SWHSys1 Equipment List,    !- Name
    WaterHeater:Mixed,        !- Equipment 1 Object Type
    SWHSys1 Water Heater;     !- Equipment 1 Name

PlantEquipmentOperation:HeatingLoad,
    SWHSys1 Operation Scheme,    !- Name
    0,                        !- Load Range 1 Lower Limit
    1000000000000000,         !- Load Range 1 Upper Limit
    SWHSys1 Equipment List;    !- Range 1 Equipment List Name

PlantEquipmentOperationSchemes,
    SWHSys1 Loop Operation Scheme List,    !- Name
    PlantEquipmentOperation:HeatingLoad,    !- Control Scheme 1 Object Type
    SWHSys1 Operation Scheme,    !- Control Scheme 1 Name
    PlantOnSched;             !- Control Scheme 1 Schedule Name

EnergyManagementSystem:Sensor,
    Facility_Int_LTG,         !- Name
    ,                         !- OutputVariable or OutputMeter Index Key Name
    InteriorLights:Electricity;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Core_bottom_LSr,          !- Name
    Core_bottom,              !- OutputVariable or OutputMeter Index Key Name
    Zone Lights Electricity Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Core_bottom_Occ_Sensor,    !- Name
    Core_bottom,              !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Core_mid_LSr,             !- Name
    Core_mid,                 !- OutputVariable or OutputMeter Index Key Name
    Zone Lights Electricity Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Core_mid_Occ_Sensor,      !- Name
    Core_mid,                 !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Core_top_LSr,             !- Name
    Core_top,                 !- OutputVariable or OutputMeter Index Key Name
    Zone Lights Electricity Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Core_top_Occ_Sensor,      !- Name
    Core_top,                 !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Perimeter_top_ZN_3_LSr,    !- Name
    Perimeter_top_ZN_3,       !- OutputVariable or OutputMeter Index Key Name
    Zone Lights Electricity Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Perimeter_top_ZN_3_Occ_Sensor,    !- Name
    Perimeter_top_ZN_3,       !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Perimeter_top_ZN_2_LSr,    !- Name
    Perimeter_top_ZN_2,       !- OutputVariable or OutputMeter Index Key Name
    Zone Lights Electricity Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Perimeter_top_ZN_2_Occ_Sensor,    !- Name
    Perimeter_top_ZN_2,       !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Perimeter_top_ZN_1_LSr,    !- Name
    Perimeter_top_ZN_1,       !- OutputVariable or OutputMeter Index Key Name
    Zone Lights Electricity Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Perimeter_top_ZN_1_Occ_Sensor,    !- Name
    Perimeter_top_ZN_1,       !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Perimeter_top_ZN_4_LSr,    !- Name
    Perimeter_top_ZN_4,       !- OutputVariable or OutputMeter Index Key Name
    Zone Lights Electricity Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Perimeter_top_ZN_4_Occ_Sensor,    !- Name
    Perimeter_top_ZN_4,       !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Perimeter_bot_ZN_3_LSr,    !- Name
    Perimeter_bot_ZN_3,       !- OutputVariable or OutputMeter Index Key Name
    Zone Lights Electricity Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Perimeter_bot_ZN_3_Occ_Sensor,    !- Name
    Perimeter_bot_ZN_3,       !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Perimeter_bot_ZN_2_LSr,    !- Name
    Perimeter_bot_ZN_2,       !- OutputVariable or OutputMeter Index Key Name
    Zone Lights Electricity Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Perimeter_bot_ZN_2_Occ_Sensor,    !- Name
    Perimeter_bot_ZN_2,       !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Perimeter_bot_ZN_1_LSr,    !- Name
    Perimeter_bot_ZN_1,       !- OutputVariable or OutputMeter Index Key Name
    Zone Lights Electricity Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Perimeter_bot_ZN_1_Occ_Sensor,    !- Name
    Perimeter_bot_ZN_1,       !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Perimeter_bot_ZN_4_LSr,    !- Name
    Perimeter_bot_ZN_4,       !- OutputVariable or OutputMeter Index Key Name
    Zone Lights Electricity Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Perimeter_bot_ZN_4_Occ_Sensor,    !- Name
    Perimeter_bot_ZN_4,       !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Perimeter_mid_ZN_3_LSr,    !- Name
    Perimeter_mid_ZN_3,       !- OutputVariable or OutputMeter Index Key Name
    Zone Lights Electricity Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Perimeter_mid_ZN_3_Occ_Sensor,    !- Name
    Perimeter_mid_ZN_3,       !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Perimeter_mid_ZN_2_LSr,    !- Name
    Perimeter_mid_ZN_2,       !- OutputVariable or OutputMeter Index Key Name
    Zone Lights Electricity Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Perimeter_mid_ZN_2_Occ_Sensor,    !- Name
    Perimeter_mid_ZN_2,       !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Perimeter_mid_ZN_1_LSr,    !- Name
    Perimeter_mid_ZN_1,       !- OutputVariable or OutputMeter Index Key Name
    Zone Lights Electricity Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Perimeter_mid_ZN_1_Occ_Sensor,    !- Name
    Perimeter_mid_ZN_1,       !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Perimeter_mid_ZN_4_LSr,    !- Name
    Perimeter_mid_ZN_4,       !- OutputVariable or OutputMeter Index Key Name
    Zone Lights Electricity Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Perimeter_mid_ZN_4_Occ_Sensor,    !- Name
    Perimeter_mid_ZN_4,       !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    pacu_vav_bot_OA_VRP,      !- Name
    PACU_VAV_bot,             !- OutputVariable or OutputMeter Index Key Name
    Air System Outdoor Air Mechanical Ventilation Requested Mass Flow Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    pacu_vav_bot_OA,          !- Name
    PACU_VAV_bot,             !- OutputVariable or OutputMeter Index Key Name
    Air System Outdoor Air Mass Flow Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    pacu_vav_bot_SUPPLY_FLOW,    !- Name
    PACU_VAV_bot_OA-PACU_VAV_bot_CoolCNode,    !- OutputVariable or OutputMeter Index Key Name
    System Node Standard Density Volume Flow Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    pacu_vav_mid_OA_VRP,      !- Name
    PACU_VAV_mid,             !- OutputVariable or OutputMeter Index Key Name
    Air System Outdoor Air Mechanical Ventilation Requested Mass Flow Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    pacu_vav_mid_OA,          !- Name
    PACU_VAV_mid,             !- OutputVariable or OutputMeter Index Key Name
    Air System Outdoor Air Mass Flow Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    pacu_vav_mid_SUPPLY_FLOW,    !- Name
    PACU_VAV_mid_OA-PACU_VAV_mid_CoolCNode,    !- OutputVariable or OutputMeter Index Key Name
    System Node Standard Density Volume Flow Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    pacu_vav_top_OA_VRP,      !- Name
    PACU_VAV_top,             !- OutputVariable or OutputMeter Index Key Name
    Air System Outdoor Air Mechanical Ventilation Requested Mass Flow Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    pacu_vav_top_OA,          !- Name
    PACU_VAV_top,             !- OutputVariable or OutputMeter Index Key Name
    Air System Outdoor Air Mass Flow Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    pacu_vav_top_SUPPLY_FLOW,    !- Name
    PACU_VAV_top_OA-PACU_VAV_top_CoolCNode,    !- OutputVariable or OutputMeter Index Key Name
    System Node Standard Density Volume Flow Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    OAT,                      !- Name
    Environment,              !- OutputVariable or OutputMeter Index Key Name
    Site Outdoor Air Drybulb Temperature;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Actuator,
    Core_bottom_Light_Actuator,    !- Name
    Core_bottom_lights,       !- Actuated Component Unique Name
    Lights,                   !- Actuated Component Type
    Electricity Rate;         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Core_mid_Light_Actuator,    !- Name
    Core_mid_lights,          !- Actuated Component Unique Name
    Lights,                   !- Actuated Component Type
    Electricity Rate;         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Core_top_Light_Actuator,    !- Name
    Core_top_lights,          !- Actuated Component Unique Name
    Lights,                   !- Actuated Component Type
    Electricity Rate;         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Perimeter_top_ZN_3_Light_Actuator,    !- Name
    Perimeter_top_ZN_3_lights,    !- Actuated Component Unique Name
    Lights,                   !- Actuated Component Type
    Electricity Rate;         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Perimeter_top_ZN_2_Light_Actuator,    !- Name
    Perimeter_top_ZN_2_lights,    !- Actuated Component Unique Name
    Lights,                   !- Actuated Component Type
    Electricity Rate;         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Perimeter_top_ZN_1_Light_Actuator,    !- Name
    Perimeter_top_ZN_1_lights,    !- Actuated Component Unique Name
    Lights,                   !- Actuated Component Type
    Electricity Rate;         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Perimeter_top_ZN_4_Light_Actuator,    !- Name
    Perimeter_top_ZN_4_lights,    !- Actuated Component Unique Name
    Lights,                   !- Actuated Component Type
    Electricity Rate;         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Perimeter_bot_ZN_3_Light_Actuator,    !- Name
    Perimeter_bot_ZN_3_lights,    !- Actuated Component Unique Name
    Lights,                   !- Actuated Component Type
    Electricity Rate;         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Perimeter_bot_ZN_2_Light_Actuator,    !- Name
    Perimeter_bot_ZN_2_lights,    !- Actuated Component Unique Name
    Lights,                   !- Actuated Component Type
    Electricity Rate;         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Perimeter_bot_ZN_1_Light_Actuator,    !- Name
    Perimeter_bot_ZN_1_lights,    !- Actuated Component Unique Name
    Lights,                   !- Actuated Component Type
    Electricity Rate;         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Perimeter_bot_ZN_4_Light_Actuator,    !- Name
    Perimeter_bot_ZN_4_lights,    !- Actuated Component Unique Name
    Lights,                   !- Actuated Component Type
    Electricity Rate;         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Perimeter_mid_ZN_3_Light_Actuator,    !- Name
    Perimeter_mid_ZN_3_lights,    !- Actuated Component Unique Name
    Lights,                   !- Actuated Component Type
    Electricity Rate;         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Perimeter_mid_ZN_2_Light_Actuator,    !- Name
    Perimeter_mid_ZN_2_lights,    !- Actuated Component Unique Name
    Lights,                   !- Actuated Component Type
    Electricity Rate;         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Perimeter_mid_ZN_1_Light_Actuator,    !- Name
    Perimeter_mid_ZN_1_lights,    !- Actuated Component Unique Name
    Lights,                   !- Actuated Component Type
    Electricity Rate;         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Perimeter_mid_ZN_4_Light_Actuator,    !- Name
    Perimeter_mid_ZN_4_lights,    !- Actuated Component Unique Name
    Lights,                   !- Actuated Component Type
    Electricity Rate;         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    pacu_vav_bot_MAX_OA_FRAC,    !- Name
    VAV_BOT Max OA Fraction,    !- Actuated Component Unique Name
    Schedule:Constant,        !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    pacu_vav_mid_MAX_OA_FRAC,    !- Name
    VAV_MID Max OA Fraction,    !- Actuated Component Unique Name
    Schedule:Constant,        !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    pacu_vav_top_MAX_OA_FRAC,    !- Name
    VAV_TOP Max OA Fraction,    !- Actuated Component Unique Name
    Schedule:Constant,        !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    CLGSETP_SCH_Actuator,     !- Name
    CLGSETP_SCH_Yes_Optimum,    !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    CLGSETP_SCH_w_SB_Actuator,    !- Name
    CLGSETP_SCH_Yes_Optimum_w_SB,    !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    HTGSETP_SCH_Actuator,     !- Name
    HTGSETP_SCH_Yes_Optimum,    !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    HTGSETP_SCH_w_SB_Actuator,    !- Name
    HTGSETP_SCH_Yes_Optimum_w_SB,    !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

EnergyManagementSystem:ProgramCallingManager,
    Transformer_Load_Prog_Manager,    !- Name
    AfterPredictorAfterHVACManagers,    !- EnergyPlus Model Calling Point
    Transformer_Load_Prog;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_Core_bottom_Light_EMS_Program_Prog_Manager,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SET_Core_bottom_Light_EMS_Program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_Core_mid_Light_EMS_Program_Prog_Manager,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SET_Core_mid_Light_EMS_Program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_Core_top_Light_EMS_Program_Prog_Manager,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SET_Core_top_Light_EMS_Program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_Perimeter_top_ZN_3_Light_EMS_Program_Prog_Manager,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SET_Perimeter_top_ZN_3_Light_EMS_Program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_Perimeter_top_ZN_2_Light_EMS_Program_Prog_Manager,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SET_Perimeter_top_ZN_2_Light_EMS_Program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_Perimeter_top_ZN_1_Light_EMS_Program_Prog_Manager,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SET_Perimeter_top_ZN_1_Light_EMS_Program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_Perimeter_top_ZN_4_Light_EMS_Program_Prog_Manager,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SET_Perimeter_top_ZN_4_Light_EMS_Program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_Perimeter_bot_ZN_3_Light_EMS_Program_Prog_Manager,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SET_Perimeter_bot_ZN_3_Light_EMS_Program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_Perimeter_bot_ZN_2_Light_EMS_Program_Prog_Manager,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SET_Perimeter_bot_ZN_2_Light_EMS_Program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_Perimeter_bot_ZN_1_Light_EMS_Program_Prog_Manager,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SET_Perimeter_bot_ZN_1_Light_EMS_Program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_Perimeter_bot_ZN_4_Light_EMS_Program_Prog_Manager,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SET_Perimeter_bot_ZN_4_Light_EMS_Program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_Perimeter_mid_ZN_3_Light_EMS_Program_Prog_Manager,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SET_Perimeter_mid_ZN_3_Light_EMS_Program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_Perimeter_mid_ZN_2_Light_EMS_Program_Prog_Manager,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SET_Perimeter_mid_ZN_2_Light_EMS_Program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_Perimeter_mid_ZN_1_Light_EMS_Program_Prog_Manager,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SET_Perimeter_mid_ZN_1_Light_EMS_Program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_Perimeter_mid_ZN_4_Light_EMS_Program_Prog_Manager,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SET_Perimeter_mid_ZN_4_Light_EMS_Program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    pacu_vav_bot_MAX_OA_FRAC_Prog_Manager,    !- Name
    AfterPredictorAfterHVACManagers,    !- EnergyPlus Model Calling Point
    pacu_vav_bot_MAX_OA_FRAC;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    pacu_vav_mid_MAX_OA_FRAC_Prog_Manager,    !- Name
    AfterPredictorAfterHVACManagers,    !- EnergyPlus Model Calling Point
    pacu_vav_mid_MAX_OA_FRAC;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    pacu_vav_top_MAX_OA_FRAC_Prog_Manager,    !- Name
    AfterPredictorAfterHVACManagers,    !- EnergyPlus Model Calling Point
    pacu_vav_top_MAX_OA_FRAC;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    OA_BASED_OPTIMUM_START_EMS_Program Manager,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    OA_BASED_OPTIMUM_START_EMS_Program;    !- Program Name 1

EnergyManagementSystem:Program,
    Transformer_Load_Prog,    !- Name
    SET Wired_LTG = Facility_Int_LTG*0.0281;    !- Program Line 1

EnergyManagementSystem:Program,
    SET_Core_bottom_Light_EMS_Program,    !- Name
    SET Core_bottom_LSr_IP =0.093*Core_bottom_LSr/Core_bottom_Area,    !- Program Line 1
    IF (Core_bottom_Occ_Sensor <= 0) && (Core_bottom_LSr_IP >= 0.02),    !- Program Line 2
    SET Core_bottom_Light_Actuator = 0.02*Core_bottom_Area/0.09290304,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET Core_bottom_Light_Actuator = NULL,    !- Program Line 5
    ENDIF;                    !- Program Line 6

EnergyManagementSystem:Program,
    SET_Core_mid_Light_EMS_Program,    !- Name
    SET Core_mid_LSr_IP =0.093*Core_mid_LSr/Core_mid_Area,    !- Program Line 1
    IF (Core_mid_Occ_Sensor <= 0) && (Core_mid_LSr_IP >= 0.02),    !- Program Line 2
    SET Core_mid_Light_Actuator = 0.02*Core_mid_Area/0.09290304,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET Core_mid_Light_Actuator = NULL,    !- Program Line 5
    ENDIF;                    !- Program Line 6

EnergyManagementSystem:Program,
    SET_Core_top_Light_EMS_Program,    !- Name
    SET Core_top_LSr_IP =0.093*Core_top_LSr/Core_top_Area,    !- Program Line 1
    IF (Core_top_Occ_Sensor <= 0) && (Core_top_LSr_IP >= 0.02),    !- Program Line 2
    SET Core_top_Light_Actuator = 0.02*Core_top_Area/0.09290304,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET Core_top_Light_Actuator = NULL,    !- Program Line 5
    ENDIF;                    !- Program Line 6

EnergyManagementSystem:Program,
    SET_Perimeter_top_ZN_3_Light_EMS_Program,    !- Name
    SET Perimeter_top_ZN_3_LSr_IP =0.093*Perimeter_top_ZN_3_LSr/Perimeter_top_ZN_3_Area,    !- Program Line 1
    IF (Perimeter_top_ZN_3_Occ_Sensor <= 0) && (Perimeter_top_ZN_3_LSr_IP >= 0.02),    !- Program Line 2
    SET Perimeter_top_ZN_3_Light_Actuator = 0.02*Perimeter_top_ZN_3_Area/0.09290304,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET Perimeter_top_ZN_3_Light_Actuator = NULL,    !- Program Line 5
    ENDIF;                    !- Program Line 6

EnergyManagementSystem:Program,
    SET_Perimeter_top_ZN_2_Light_EMS_Program,    !- Name
    SET Perimeter_top_ZN_2_LSr_IP =0.093*Perimeter_top_ZN_2_LSr/Perimeter_top_ZN_2_Area,    !- Program Line 1
    IF (Perimeter_top_ZN_2_Occ_Sensor <= 0) && (Perimeter_top_ZN_2_LSr_IP >= 0.02),    !- Program Line 2
    SET Perimeter_top_ZN_2_Light_Actuator = 0.02*Perimeter_top_ZN_2_Area/0.09290304,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET Perimeter_top_ZN_2_Light_Actuator = NULL,    !- Program Line 5
    ENDIF;                    !- Program Line 6

EnergyManagementSystem:Program,
    SET_Perimeter_top_ZN_1_Light_EMS_Program,    !- Name
    SET Perimeter_top_ZN_1_LSr_IP =0.093*Perimeter_top_ZN_1_LSr/Perimeter_top_ZN_1_Area,    !- Program Line 1
    IF (Perimeter_top_ZN_1_Occ_Sensor <= 0) && (Perimeter_top_ZN_1_LSr_IP >= 0.02),    !- Program Line 2
    SET Perimeter_top_ZN_1_Light_Actuator = 0.02*Perimeter_top_ZN_1_Area/0.09290304,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET Perimeter_top_ZN_1_Light_Actuator = NULL,    !- Program Line 5
    ENDIF;                    !- Program Line 6

EnergyManagementSystem:Program,
    SET_Perimeter_top_ZN_4_Light_EMS_Program,    !- Name
    SET Perimeter_top_ZN_4_LSr_IP =0.093*Perimeter_top_ZN_4_LSr/Perimeter_top_ZN_4_Area,    !- Program Line 1
    IF (Perimeter_top_ZN_4_Occ_Sensor <= 0) && (Perimeter_top_ZN_4_LSr_IP >= 0.02),    !- Program Line 2
    SET Perimeter_top_ZN_4_Light_Actuator = 0.02*Perimeter_top_ZN_4_Area/0.09290304,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET Perimeter_top_ZN_4_Light_Actuator = NULL,    !- Program Line 5
    ENDIF;                    !- Program Line 6

EnergyManagementSystem:Program,
    SET_Perimeter_bot_ZN_3_Light_EMS_Program,    !- Name
    SET Perimeter_bot_ZN_3_LSr_IP =0.093*Perimeter_bot_ZN_3_LSr/Perimeter_bot_ZN_3_Area,    !- Program Line 1
    IF (Perimeter_bot_ZN_3_Occ_Sensor <= 0) && (Perimeter_bot_ZN_3_LSr_IP >= 0.02),    !- Program Line 2
    SET Perimeter_bot_ZN_3_Light_Actuator = 0.02*Perimeter_bot_ZN_3_Area/0.09290304,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET Perimeter_bot_ZN_3_Light_Actuator = NULL,    !- Program Line 5
    ENDIF;                    !- Program Line 6

EnergyManagementSystem:Program,
    SET_Perimeter_bot_ZN_2_Light_EMS_Program,    !- Name
    SET Perimeter_bot_ZN_2_LSr_IP =0.093*Perimeter_bot_ZN_2_LSr/Perimeter_bot_ZN_2_Area,    !- Program Line 1
    IF (Perimeter_bot_ZN_2_Occ_Sensor <= 0) && (Perimeter_bot_ZN_2_LSr_IP >= 0.02),    !- Program Line 2
    SET Perimeter_bot_ZN_2_Light_Actuator = 0.02*Perimeter_bot_ZN_2_Area/0.09290304,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET Perimeter_bot_ZN_2_Light_Actuator = NULL,    !- Program Line 5
    ENDIF;                    !- Program Line 6

EnergyManagementSystem:Program,
    SET_Perimeter_bot_ZN_1_Light_EMS_Program,    !- Name
    SET Perimeter_bot_ZN_1_LSr_IP =0.093*Perimeter_bot_ZN_1_LSr/Perimeter_bot_ZN_1_Area,    !- Program Line 1
    IF (Perimeter_bot_ZN_1_Occ_Sensor <= 0) && (Perimeter_bot_ZN_1_LSr_IP >= 0.02),    !- Program Line 2
    SET Perimeter_bot_ZN_1_Light_Actuator = 0.02*Perimeter_bot_ZN_1_Area/0.09290304,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET Perimeter_bot_ZN_1_Light_Actuator = NULL,    !- Program Line 5
    ENDIF;                    !- Program Line 6

EnergyManagementSystem:Program,
    SET_Perimeter_bot_ZN_4_Light_EMS_Program,    !- Name
    SET Perimeter_bot_ZN_4_LSr_IP =0.093*Perimeter_bot_ZN_4_LSr/Perimeter_bot_ZN_4_Area,    !- Program Line 1
    IF (Perimeter_bot_ZN_4_Occ_Sensor <= 0) && (Perimeter_bot_ZN_4_LSr_IP >= 0.02),    !- Program Line 2
    SET Perimeter_bot_ZN_4_Light_Actuator = 0.02*Perimeter_bot_ZN_4_Area/0.09290304,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET Perimeter_bot_ZN_4_Light_Actuator = NULL,    !- Program Line 5
    ENDIF;                    !- Program Line 6

EnergyManagementSystem:Program,
    SET_Perimeter_mid_ZN_3_Light_EMS_Program,    !- Name
    SET Perimeter_mid_ZN_3_LSr_IP =0.093*Perimeter_mid_ZN_3_LSr/Perimeter_mid_ZN_3_Area,    !- Program Line 1
    IF (Perimeter_mid_ZN_3_Occ_Sensor <= 0) && (Perimeter_mid_ZN_3_LSr_IP >= 0.02),    !- Program Line 2
    SET Perimeter_mid_ZN_3_Light_Actuator = 0.02*Perimeter_mid_ZN_3_Area/0.09290304,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET Perimeter_mid_ZN_3_Light_Actuator = NULL,    !- Program Line 5
    ENDIF;                    !- Program Line 6

EnergyManagementSystem:Program,
    SET_Perimeter_mid_ZN_2_Light_EMS_Program,    !- Name
    SET Perimeter_mid_ZN_2_LSr_IP =0.093*Perimeter_mid_ZN_2_LSr/Perimeter_mid_ZN_2_Area,    !- Program Line 1
    IF (Perimeter_mid_ZN_2_Occ_Sensor <= 0) && (Perimeter_mid_ZN_2_LSr_IP >= 0.02),    !- Program Line 2
    IF (DaylightSavings==0) && ((Hour < 7) || (Hour > 16)),    !- Program Line 3
    SET Perimeter_mid_ZN_2_Light_Actuator = 0.02*Perimeter_mid_ZN_2_Area/0.09290304,    !- Program Line 4
    ELSEIF (DaylightSavings==1) && ((Hour < 6) || (Hour > 15)),    !- Program Line 5
    SET Perimeter_mid_ZN_2_Light_Actuator = 0.02*Perimeter_mid_ZN_2_Area/0.09290304,    !- Program Line 6
    ELSE,                     !- Program Line 7
    SET Perimeter_mid_ZN_2_Light_Actuator = NULL,    !- Program Line 8
    ENDIF,                    !- Program Line 9
    ELSE,                     !- Program Line 10
    SET Perimeter_mid_ZN_2_Light_Actuator = NULL,    !- Program Line 11
    ENDIF;                    !- Program Line 12

EnergyManagementSystem:Program,
    SET_Perimeter_mid_ZN_1_Light_EMS_Program,    !- Name
    SET Perimeter_mid_ZN_1_LSr_IP =0.093*Perimeter_mid_ZN_1_LSr/Perimeter_mid_ZN_1_Area,    !- Program Line 1
    IF (Perimeter_mid_ZN_1_Occ_Sensor <= 0) && (Perimeter_mid_ZN_1_LSr_IP >= 0.02),    !- Program Line 2
    SET Perimeter_mid_ZN_1_Light_Actuator = 0.02*Perimeter_mid_ZN_1_Area/0.09290304,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET Perimeter_mid_ZN_1_Light_Actuator = NULL,    !- Program Line 5
    ENDIF;                    !- Program Line 6

EnergyManagementSystem:Program,
    SET_Perimeter_mid_ZN_4_Light_EMS_Program,    !- Name
    SET Perimeter_mid_ZN_4_LSr_IP =0.093*Perimeter_mid_ZN_4_LSr/Perimeter_mid_ZN_4_Area,    !- Program Line 1
    IF (Perimeter_mid_ZN_4_Occ_Sensor <= 0) && (Perimeter_mid_ZN_4_LSr_IP >= 0.02),    !- Program Line 2
    SET Perimeter_mid_ZN_4_Light_Actuator = 0.02*Perimeter_mid_ZN_4_Area/0.09290304,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET Perimeter_mid_ZN_4_Light_Actuator = NULL,    !- Program Line 5
    ENDIF;                    !- Program Line 6

EnergyManagementSystem:Program,
    pacu_vav_bot_MAX_OA_FRAC,    !- Name
    IF pacu_vav_bot_OA > pacu_vav_bot_OA_VRP,    !- Program Line 1
    SET pacu_vav_bot_MAX_OA_FRAC = NULL,    !- Program Line 2
    ELSE,                     !- Program Line 3
    IF pacu_vav_bot_SUPPLY_FLOW > 0,    !- Program Line 4
    SET pacu_vav_bot_MAX_OA_FRAC =      0.9561 / pacu_vav_bot_SUPPLY_FLOW,    !- Program Line 5
    ELSE,                     !- Program Line 6
    SET pacu_vav_bot_MAX_OA_FRAC = NULL,    !- Program Line 7
    ENDIF,                    !- Program Line 8
    ENDIF;                    !- Program Line 9

EnergyManagementSystem:Program,
    pacu_vav_mid_MAX_OA_FRAC,    !- Name
    IF pacu_vav_mid_OA > pacu_vav_mid_OA_VRP,    !- Program Line 1
    SET pacu_vav_mid_MAX_OA_FRAC = NULL,    !- Program Line 2
    ELSE,                     !- Program Line 3
    IF pacu_vav_mid_SUPPLY_FLOW > 0,    !- Program Line 4
    SET pacu_vav_mid_MAX_OA_FRAC =      0.9561 / pacu_vav_mid_SUPPLY_FLOW,    !- Program Line 5
    ELSE,                     !- Program Line 6
    SET pacu_vav_mid_MAX_OA_FRAC = NULL,    !- Program Line 7
    ENDIF,                    !- Program Line 8
    ENDIF;                    !- Program Line 9

EnergyManagementSystem:Program,
    pacu_vav_top_MAX_OA_FRAC,    !- Name
    IF pacu_vav_top_OA > pacu_vav_top_OA_VRP,    !- Program Line 1
    SET pacu_vav_top_MAX_OA_FRAC = NULL,    !- Program Line 2
    ELSE,                     !- Program Line 3
    IF pacu_vav_top_SUPPLY_FLOW > 0,    !- Program Line 4
    SET pacu_vav_top_MAX_OA_FRAC =      0.9561 / pacu_vav_top_SUPPLY_FLOW,    !- Program Line 5
    ELSE,                     !- Program Line 6
    SET pacu_vav_top_MAX_OA_FRAC = NULL,    !- Program Line 7
    ENDIF,                    !- Program Line 8
    ENDIF;                    !- Program Line 9

EnergyManagementSystem:Program,
    OA_BASED_OPTIMUM_START_EMS_Program,    !- Name
    IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && OAT<23.9 && OAT>1.7,    !- Program Line 1
    SET CLGSETP_SCH_Actuator = 26.7,    !- Program Line 2
    SET HTGSETP_SCH_Actuator = 15.6,    !- Program Line 3
    SET CLGSETP_SCH_w_SB_Actuator = 26.7,    !- Program Line 4
    SET HTGSETP_SCH_w_SB_Actuator = 15.6,    !- Program Line 5
    ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && OAT<23.9 && OAT>1.7,    !- Program Line 6
    SET CLGSETP_SCH_Actuator = 26.7,    !- Program Line 7
    SET HTGSETP_SCH_Actuator = 15.6,    !- Program Line 8
    SET CLGSETP_SCH_w_SB_Actuator = 26.7,    !- Program Line 9
    SET HTGSETP_SCH_w_SB_Actuator = 15.6,    !- Program Line 10
    ELSE,                     !- Program Line 11
    SET CLGSETP_SCH_Actuator = NULL,    !- Program Line 12
    SET HTGSETP_SCH_Actuator = NULL,    !- Program Line 13
    SET CLGSETP_SCH_w_SB_Actuator = NULL,    !- Program Line 14
    SET HTGSETP_SCH_w_SB_Actuator = NULL,    !- Program Line 15
    ENDIF;                    !- Program Line 16

EnergyManagementSystem:GlobalVariable,
    Wired_LTG;                !- Erl Variable 1 Name

EnergyManagementSystem:OutputVariable,
    Wired_LTG,                !- Name
    Wired_LTG,                !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimeStep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    J;                        !- Units

EnergyManagementSystem:InternalVariable,
    Core_bottom_Area,         !- Name
    Core_bottom,              !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Core_mid_Area,            !- Name
    Core_mid,                 !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Core_top_Area,            !- Name
    Core_top,                 !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Perimeter_top_ZN_3_Area,    !- Name
    Perimeter_top_ZN_3,       !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Perimeter_top_ZN_2_Area,    !- Name
    Perimeter_top_ZN_2,       !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Perimeter_top_ZN_1_Area,    !- Name
    Perimeter_top_ZN_1,       !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Perimeter_top_ZN_4_Area,    !- Name
    Perimeter_top_ZN_4,       !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Perimeter_bot_ZN_3_Area,    !- Name
    Perimeter_bot_ZN_3,       !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Perimeter_bot_ZN_2_Area,    !- Name
    Perimeter_bot_ZN_2,       !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Perimeter_bot_ZN_1_Area,    !- Name
    Perimeter_bot_ZN_1,       !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Perimeter_bot_ZN_4_Area,    !- Name
    Perimeter_bot_ZN_4,       !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Perimeter_mid_ZN_3_Area,    !- Name
    Perimeter_mid_ZN_3,       !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Perimeter_mid_ZN_2_Area,    !- Name
    Perimeter_mid_ZN_2,       !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Perimeter_mid_ZN_1_Area,    !- Name
    Perimeter_mid_ZN_1,       !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Perimeter_mid_ZN_4_Area,    !- Name
    Perimeter_mid_ZN_4,       !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

AvailabilityManager:NightCycle,
    PACU_VAV_bot Availability Manager,    !- Name
    Always_On,                !- Applicability Schedule Name
    HVACOperationSchd,        !- Fan Schedule Name
    CycleOnAny,               !- Control Type
    1,                        !- Thermostat Tolerance
    FixedRunTime,             !- Cycling Run Time Control Type
    1800;                     !- Cycling Run Time

AvailabilityManager:NightCycle,
    PACU_VAV_mid Availability Manager,    !- Name
    Always_On,                !- Applicability Schedule Name
    HVACOperationSchd,        !- Fan Schedule Name
    CycleOnAny,               !- Control Type
    1,                        !- Thermostat Tolerance
    FixedRunTime,             !- Cycling Run Time Control Type
    1800;                     !- Cycling Run Time

AvailabilityManager:NightCycle,
    PACU_VAV_top Availability Manager,    !- Name
    Always_On,                !- Applicability Schedule Name
    HVACOperationSchd,        !- Fan Schedule Name
    CycleOnAny,               !- Control Type
    1,                        !- Thermostat Tolerance
    FixedRunTime,             !- Cycling Run Time Control Type
    1800;                     !- Cycling Run Time

AvailabilityManagerAssignmentList,
    PACU_VAV_bot Availability Manager List,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    PACU_VAV_bot Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    PACU_VAV_mid Availability Manager List,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    PACU_VAV_mid Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    PACU_VAV_top Availability Manager List,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    PACU_VAV_top Availability Manager;    !- Availability Manager 1 Name

SetpointManager:Scheduled,
    SWHSys1 Loop Setpoint Manager,    !- Name
    Temperature,              !- Control Variable
    SHWSys1-Loop-Temp-Schedule,    !- Schedule Name
    SWHSys1 Supply Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    PACU_VAV_bot_CoolC SAT Manager,    !- Name
    Temperature,              !- Control Variable
    PACU_VAV_bot Supply Equipment Outlet Node,    !- Reference Setpoint Node Name
    PACU_VAV_bot_HeatC-PACU_VAV_bot FanNode,    !- Fan Inlet Node Name
    PACU_VAV_bot Supply Equipment Outlet Node,    !- Fan Outlet Node Name
    PACU_VAV_bot_CoolC-PACU_VAV_bot_HeatCNode;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    PACU_VAV_bot_HeatC MixedAir Manager,    !- Name
    Temperature,              !- Control Variable
    PACU_VAV_bot Supply Equipment Outlet Node,    !- Reference Setpoint Node Name
    PACU_VAV_bot_HeatC-PACU_VAV_bot FanNode,    !- Fan Inlet Node Name
    PACU_VAV_bot Supply Equipment Outlet Node,    !- Fan Outlet Node Name
    PACU_VAV_bot_HeatC-PACU_VAV_bot FanNode;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    PACU_VAV_bot_OAMixed Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    PACU_VAV_bot Supply Equipment Outlet Node,    !- Reference Setpoint Node Name
    PACU_VAV_bot_HeatC-PACU_VAV_bot FanNode,    !- Fan Inlet Node Name
    PACU_VAV_bot Supply Equipment Outlet Node,    !- Fan Outlet Node Name
    PACU_VAV_bot_OA-PACU_VAV_bot_CoolCNode;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    PACU_VAV_mid_CoolC SAT Manager,    !- Name
    Temperature,              !- Control Variable
    PACU_VAV_mid Supply Equipment Outlet Node,    !- Reference Setpoint Node Name
    PACU_VAV_mid_HeatC-PACU_VAV_mid FanNode,    !- Fan Inlet Node Name
    PACU_VAV_mid Supply Equipment Outlet Node,    !- Fan Outlet Node Name
    PACU_VAV_mid_CoolC-PACU_VAV_mid_HeatCNode;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    PACU_VAV_mid_HeatC MixedAir Manager,    !- Name
    Temperature,              !- Control Variable
    PACU_VAV_mid Supply Equipment Outlet Node,    !- Reference Setpoint Node Name
    PACU_VAV_mid_HeatC-PACU_VAV_mid FanNode,    !- Fan Inlet Node Name
    PACU_VAV_mid Supply Equipment Outlet Node,    !- Fan Outlet Node Name
    PACU_VAV_mid_HeatC-PACU_VAV_mid FanNode;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    PACU_VAV_mid_OAMixed Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    PACU_VAV_mid Supply Equipment Outlet Node,    !- Reference Setpoint Node Name
    PACU_VAV_mid_HeatC-PACU_VAV_mid FanNode,    !- Fan Inlet Node Name
    PACU_VAV_mid Supply Equipment Outlet Node,    !- Fan Outlet Node Name
    PACU_VAV_mid_OA-PACU_VAV_mid_CoolCNode;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    PACU_VAV_top_CoolC SAT Manager,    !- Name
    Temperature,              !- Control Variable
    PACU_VAV_top Supply Equipment Outlet Node,    !- Reference Setpoint Node Name
    PACU_VAV_top_HeatC-PACU_VAV_top FanNode,    !- Fan Inlet Node Name
    PACU_VAV_top Supply Equipment Outlet Node,    !- Fan Outlet Node Name
    PACU_VAV_top_CoolC-PACU_VAV_top_HeatCNode;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    PACU_VAV_top_HeatC MixedAir Manager,    !- Name
    Temperature,              !- Control Variable
    PACU_VAV_top Supply Equipment Outlet Node,    !- Reference Setpoint Node Name
    PACU_VAV_top_HeatC-PACU_VAV_top FanNode,    !- Fan Inlet Node Name
    PACU_VAV_top Supply Equipment Outlet Node,    !- Fan Outlet Node Name
    PACU_VAV_top_HeatC-PACU_VAV_top FanNode;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    PACU_VAV_top_OAMixed Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    PACU_VAV_top Supply Equipment Outlet Node,    !- Reference Setpoint Node Name
    PACU_VAV_top_HeatC-PACU_VAV_top FanNode,    !- Fan Inlet Node Name
    PACU_VAV_top Supply Equipment Outlet Node,    !- Fan Outlet Node Name
    PACU_VAV_top_OA-PACU_VAV_top_CoolCNode;    !- Setpoint Node or NodeList Name

SetpointManager:Warmest,
    PACU_VAV_bot Supply Air Temperature Manager,    !- Name
    Temperature,              !- Control Variable
    PACU_VAV_bot,             !- HVAC Air Loop Name
    12.8,                     !- Minimum Setpoint Temperature
    15.6,                     !- Maximum Setpoint Temperature
    MaximumTemperature,       !- Strategy
    PACU_VAV_bot Supply Equipment Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:Warmest,
    PACU_VAV_mid Supply Air Temperature Manager,    !- Name
    Temperature,              !- Control Variable
    PACU_VAV_mid,             !- HVAC Air Loop Name
    12.8,                     !- Minimum Setpoint Temperature
    15.6,                     !- Maximum Setpoint Temperature
    MaximumTemperature,       !- Strategy
    PACU_VAV_mid Supply Equipment Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:Warmest,
    PACU_VAV_top Supply Air Temperature Manager,    !- Name
    Temperature,              !- Control Variable
    PACU_VAV_top,             !- HVAC Air Loop Name
    12.8,                     !- Minimum Setpoint Temperature
    15.6,                     !- Maximum Setpoint Temperature
    MaximumTemperature,       !- Strategy
    PACU_VAV_top Supply Equipment Outlet Node;    !- Setpoint Node or NodeList Name

Generator:PVWatts,
    PV_module,                !- Name
    5,                        !- PVWatts Version
    32176.5,                  !- DC System Capacity
    Premium,                  !- Module Type
    FixedOpenRack,            !- Array Type
    0.113,                    !- System Losses
    TiltAzimuth,              !- Array Geometry Type
    0,                        !- Tilt Angle
    180,                      !- Azimuth Angle
    ,                         !- Surface Name
    ;                         !- Ground Coverage Ratio

ElectricLoadCenter:Inverter:PVWatts,
    PV_Inverter,              !- Name
    1.2,                      !- DC to AC Size Ratio
    0.96;                     !- Inverter Efficiency

ElectricLoadCenter:Generators,
    PV_Generator,             !- Name
    PV_module,                !- Generator 1 Name
    Generator:PVWatts,        !- Generator 1 Object Type
    32176.5,                  !- Generator 1 Rated Electric Power Output
    PV_SCH,                   !- Generator 1 Availability Schedule Name
    ;                         !- Generator 1 Rated Thermal to Electrical Power Ratio

ElectricLoadCenter:Transformer,
    Transformer 1,            !- Name
    Always_On,                !- Availability Schedule Name
    PowerInFromGrid,          !- Transformer Usage
    ,                         !- Zone Name
    ,                         !- Radiative Fraction
    45000,                    !- Rated Capacity
    3,                        !- Phase
    Aluminum,                 !- Conductor Material
    150,                      !- Full Load Temperature Rise
    0.1,                      !- Fraction of Eddy Current Losses
    NominalEfficiency,        !- Performance Input Method
    ,                         !- Rated No Load Loss
    ,                         !- Rated Load Loss
    0.984,                    !- Nameplate Efficiency
    0.35,                     !- Per Unit Load for Nameplate Efficiency
    75,                       !- Reference Temperature for Nameplate Efficiency
    ,                         !- Per Unit Load for Maximum Efficiency
    Yes,                      !- Consider Transformer Loss for Utility Cost
    Wired_LTG_Electricity,    !- Meter 1 Name
    Wired_INT_EQUIP;          !- Meter 2 Name

ElectricLoadCenter:Distribution,
    Generator,                !- Name
    PV_Generator,             !- Generator List Name
    Baseload,                 !- Generator Operation Scheme Type
    ,                         !- Generator Demand Limit Scheme Purchased Electric Demand Limit
    ,                         !- Generator Track Schedule Name Scheme Schedule Name
    ,                         !- Generator Track Meter Scheme Meter Name
    DirectCurrentWithInverter,    !- Electrical Buss Type
    PV_Inverter;              !- Inverter Name

WaterUse:Equipment,
    Core_bottom sub cat,      !- Name
    WaterUse,                 !- EndUse Subcategory
    3.575111e-06,             !- Peak Flow Rate
    BLDG_SWH_SCH,             !- Flow Rate Fraction Schedule Name
    Core_bottom sub cat Temp Sched,    !- Target Temperature Schedule Name
    Core_bottom sub catHot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Core_bottom,              !- Zone Name
    Core_bottom sub cat Sensible fract sched,    !- Sensible Fraction Schedule Name
    Core_bottom sub cat Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Core_mid sub cat,         !- Name
    WaterUse,                 !- EndUse Subcategory
    3.575111e-06,             !- Peak Flow Rate
    BLDG_SWH_SCH,             !- Flow Rate Fraction Schedule Name
    Core_mid sub cat Temp Sched,    !- Target Temperature Schedule Name
    Core_mid sub catHot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Core_mid,                 !- Zone Name
    Core_mid sub cat Sensible fract sched,    !- Sensible Fraction Schedule Name
    Core_mid sub cat Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Core_top sub cat,         !- Name
    WaterUse,                 !- EndUse Subcategory
    3.575111e-06,             !- Peak Flow Rate
    BLDG_SWH_SCH,             !- Flow Rate Fraction Schedule Name
    Core_top sub cat Temp Sched,    !- Target Temperature Schedule Name
    Core_top sub catHot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Core_top,                 !- Zone Name
    Core_top sub cat Sensible fract sched,    !- Sensible Fraction Schedule Name
    Core_top sub cat Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Perimeter_top_ZN_3 sub cat,    !- Name
    WaterUse,                 !- EndUse Subcategory
    3.575111e-06,             !- Peak Flow Rate
    BLDG_SWH_SCH,             !- Flow Rate Fraction Schedule Name
    Perimeter_top_ZN_3 sub cat Temp Sched,    !- Target Temperature Schedule Name
    Perimeter_top_ZN_3 sub catHot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Perimeter_top_ZN_3,       !- Zone Name
    Perimeter_top_ZN_3 sub cat Sensible fract sched,    !- Sensible Fraction Schedule Name
    Perimeter_top_ZN_3 sub cat Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Perimeter_top_ZN_2 sub cat,    !- Name
    WaterUse,                 !- EndUse Subcategory
    3.575111e-06,             !- Peak Flow Rate
    BLDG_SWH_SCH,             !- Flow Rate Fraction Schedule Name
    Perimeter_top_ZN_2 sub cat Temp Sched,    !- Target Temperature Schedule Name
    Perimeter_top_ZN_2 sub catHot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Perimeter_top_ZN_2,       !- Zone Name
    Perimeter_top_ZN_2 sub cat Sensible fract sched,    !- Sensible Fraction Schedule Name
    Perimeter_top_ZN_2 sub cat Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Perimeter_top_ZN_1 sub cat,    !- Name
    WaterUse,                 !- EndUse Subcategory
    3.575111e-06,             !- Peak Flow Rate
    BLDG_SWH_SCH,             !- Flow Rate Fraction Schedule Name
    Perimeter_top_ZN_1 sub cat Temp Sched,    !- Target Temperature Schedule Name
    Perimeter_top_ZN_1 sub catHot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Perimeter_top_ZN_1,       !- Zone Name
    Perimeter_top_ZN_1 sub cat Sensible fract sched,    !- Sensible Fraction Schedule Name
    Perimeter_top_ZN_1 sub cat Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Perimeter_top_ZN_4 sub cat,    !- Name
    WaterUse,                 !- EndUse Subcategory
    3.575111e-06,             !- Peak Flow Rate
    BLDG_SWH_SCH,             !- Flow Rate Fraction Schedule Name
    Perimeter_top_ZN_4 sub cat Temp Sched,    !- Target Temperature Schedule Name
    Perimeter_top_ZN_4 sub catHot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Perimeter_top_ZN_4,       !- Zone Name
    Perimeter_top_ZN_4 sub cat Sensible fract sched,    !- Sensible Fraction Schedule Name
    Perimeter_top_ZN_4 sub cat Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Perimeter_bot_ZN_3 sub cat,    !- Name
    WaterUse,                 !- EndUse Subcategory
    3.575111e-06,             !- Peak Flow Rate
    BLDG_SWH_SCH,             !- Flow Rate Fraction Schedule Name
    Perimeter_bot_ZN_3 sub cat Temp Sched,    !- Target Temperature Schedule Name
    Perimeter_bot_ZN_3 sub catHot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Perimeter_bot_ZN_3,       !- Zone Name
    Perimeter_bot_ZN_3 sub cat Sensible fract sched,    !- Sensible Fraction Schedule Name
    Perimeter_bot_ZN_3 sub cat Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Perimeter_bot_ZN_2 sub cat,    !- Name
    WaterUse,                 !- EndUse Subcategory
    3.575111e-06,             !- Peak Flow Rate
    BLDG_SWH_SCH,             !- Flow Rate Fraction Schedule Name
    Perimeter_bot_ZN_2 sub cat Temp Sched,    !- Target Temperature Schedule Name
    Perimeter_bot_ZN_2 sub catHot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Perimeter_bot_ZN_2,       !- Zone Name
    Perimeter_bot_ZN_2 sub cat Sensible fract sched,    !- Sensible Fraction Schedule Name
    Perimeter_bot_ZN_2 sub cat Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Perimeter_bot_ZN_1 sub cat,    !- Name
    WaterUse,                 !- EndUse Subcategory
    3.575111e-06,             !- Peak Flow Rate
    BLDG_SWH_SCH,             !- Flow Rate Fraction Schedule Name
    Perimeter_bot_ZN_1 sub cat Temp Sched,    !- Target Temperature Schedule Name
    Perimeter_bot_ZN_1 sub catHot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Perimeter_bot_ZN_1,       !- Zone Name
    Perimeter_bot_ZN_1 sub cat Sensible fract sched,    !- Sensible Fraction Schedule Name
    Perimeter_bot_ZN_1 sub cat Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Perimeter_bot_ZN_4 sub cat,    !- Name
    WaterUse,                 !- EndUse Subcategory
    3.575111e-06,             !- Peak Flow Rate
    BLDG_SWH_SCH,             !- Flow Rate Fraction Schedule Name
    Perimeter_bot_ZN_4 sub cat Temp Sched,    !- Target Temperature Schedule Name
    Perimeter_bot_ZN_4 sub catHot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Perimeter_bot_ZN_4,       !- Zone Name
    Perimeter_bot_ZN_4 sub cat Sensible fract sched,    !- Sensible Fraction Schedule Name
    Perimeter_bot_ZN_4 sub cat Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Perimeter_mid_ZN_3 sub cat,    !- Name
    WaterUse,                 !- EndUse Subcategory
    3.575111e-06,             !- Peak Flow Rate
    BLDG_SWH_SCH,             !- Flow Rate Fraction Schedule Name
    Perimeter_mid_ZN_3 sub cat Temp Sched,    !- Target Temperature Schedule Name
    Perimeter_mid_ZN_3 sub catHot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Perimeter_mid_ZN_3,       !- Zone Name
    Perimeter_mid_ZN_3 sub cat Sensible fract sched,    !- Sensible Fraction Schedule Name
    Perimeter_mid_ZN_3 sub cat Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Perimeter_mid_ZN_2 sub cat,    !- Name
    WaterUse,                 !- EndUse Subcategory
    3.575111e-06,             !- Peak Flow Rate
    BLDG_SWH_SCH,             !- Flow Rate Fraction Schedule Name
    Perimeter_mid_ZN_2 sub cat Temp Sched,    !- Target Temperature Schedule Name
    Perimeter_mid_ZN_2 sub catHot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Perimeter_mid_ZN_2,       !- Zone Name
    Perimeter_mid_ZN_2 sub cat Sensible fract sched,    !- Sensible Fraction Schedule Name
    Perimeter_mid_ZN_2 sub cat Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Perimeter_mid_ZN_1 sub cat,    !- Name
    WaterUse,                 !- EndUse Subcategory
    3.575111e-06,             !- Peak Flow Rate
    BLDG_SWH_SCH,             !- Flow Rate Fraction Schedule Name
    Perimeter_mid_ZN_1 sub cat Temp Sched,    !- Target Temperature Schedule Name
    Perimeter_mid_ZN_1 sub catHot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Perimeter_mid_ZN_1,       !- Zone Name
    Perimeter_mid_ZN_1 sub cat Sensible fract sched,    !- Sensible Fraction Schedule Name
    Perimeter_mid_ZN_1 sub cat Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Perimeter_mid_ZN_4 sub cat,    !- Name
    WaterUse,                 !- EndUse Subcategory
    3.575111e-06,             !- Peak Flow Rate
    BLDG_SWH_SCH,             !- Flow Rate Fraction Schedule Name
    Perimeter_mid_ZN_4 sub cat Temp Sched,    !- Target Temperature Schedule Name
    Perimeter_mid_ZN_4 sub catHot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Perimeter_mid_ZN_4,       !- Zone Name
    Perimeter_mid_ZN_4 sub cat Sensible fract sched,    !- Sensible Fraction Schedule Name
    Perimeter_mid_ZN_4 sub cat Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Connections,
    Core_bottom sub cat,      !- Name
    Core_bottom sub cat Water Inlet Node,    !- Inlet Node Name
    Core_bottom sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Core_bottom sub cat;      !- Water Use Equipment 1 Name

WaterUse:Connections,
    Core_mid sub cat,         !- Name
    Core_mid sub cat Water Inlet Node,    !- Inlet Node Name
    Core_mid sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Core_mid sub cat;         !- Water Use Equipment 1 Name

WaterUse:Connections,
    Core_top sub cat,         !- Name
    Core_top sub cat Water Inlet Node,    !- Inlet Node Name
    Core_top sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Core_top sub cat;         !- Water Use Equipment 1 Name

WaterUse:Connections,
    Perimeter_top_ZN_3 sub cat,    !- Name
    Perimeter_top_ZN_3 sub cat Water Inlet Node,    !- Inlet Node Name
    Perimeter_top_ZN_3 sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Perimeter_top_ZN_3 sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Perimeter_top_ZN_2 sub cat,    !- Name
    Perimeter_top_ZN_2 sub cat Water Inlet Node,    !- Inlet Node Name
    Perimeter_top_ZN_2 sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Perimeter_top_ZN_2 sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Perimeter_top_ZN_1 sub cat,    !- Name
    Perimeter_top_ZN_1 sub cat Water Inlet Node,    !- Inlet Node Name
    Perimeter_top_ZN_1 sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Perimeter_top_ZN_1 sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Perimeter_top_ZN_4 sub cat,    !- Name
    Perimeter_top_ZN_4 sub cat Water Inlet Node,    !- Inlet Node Name
    Perimeter_top_ZN_4 sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Perimeter_top_ZN_4 sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Perimeter_bot_ZN_3 sub cat,    !- Name
    Perimeter_bot_ZN_3 sub cat Water Inlet Node,    !- Inlet Node Name
    Perimeter_bot_ZN_3 sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Perimeter_bot_ZN_3 sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Perimeter_bot_ZN_2 sub cat,    !- Name
    Perimeter_bot_ZN_2 sub cat Water Inlet Node,    !- Inlet Node Name
    Perimeter_bot_ZN_2 sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Perimeter_bot_ZN_2 sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Perimeter_bot_ZN_1 sub cat,    !- Name
    Perimeter_bot_ZN_1 sub cat Water Inlet Node,    !- Inlet Node Name
    Perimeter_bot_ZN_1 sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Perimeter_bot_ZN_1 sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Perimeter_bot_ZN_4 sub cat,    !- Name
    Perimeter_bot_ZN_4 sub cat Water Inlet Node,    !- Inlet Node Name
    Perimeter_bot_ZN_4 sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Perimeter_bot_ZN_4 sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Perimeter_mid_ZN_3 sub cat,    !- Name
    Perimeter_mid_ZN_3 sub cat Water Inlet Node,    !- Inlet Node Name
    Perimeter_mid_ZN_3 sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Perimeter_mid_ZN_3 sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Perimeter_mid_ZN_2 sub cat,    !- Name
    Perimeter_mid_ZN_2 sub cat Water Inlet Node,    !- Inlet Node Name
    Perimeter_mid_ZN_2 sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Perimeter_mid_ZN_2 sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Perimeter_mid_ZN_1 sub cat,    !- Name
    Perimeter_mid_ZN_1 sub cat Water Inlet Node,    !- Inlet Node Name
    Perimeter_mid_ZN_1 sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Perimeter_mid_ZN_1 sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Perimeter_mid_ZN_4 sub cat,    !- Name
    Perimeter_mid_ZN_4 sub cat Water Inlet Node,    !- Inlet Node Name
    Perimeter_mid_ZN_4 sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Perimeter_mid_ZN_4 sub cat;    !- Water Use Equipment 1 Name

Curve:Quadratic,
    LgDXalt_CapFF,            !- Name
    0.718954,                 !- Coefficient1 Constant
    0.435436,                 !- Coefficient2 x
    -0.154193,                !- Coefficient3 x2
    0.75,                     !- Minimum Value of x
    1.25;                     !- Maximum Value of x

Curve:Quadratic,
    LgDXalt_EIRFF,            !- Name
    1.19525,                  !- Coefficient1 Constant
    -0.306138,                !- Coefficient2 x
    0.110973,                 !- Coefficient3 x2
    0.75,                     !- Minimum Value of x
    1.25;                     !- Maximum Value of x

Curve:Quadratic,
    LgDXalt_PLR,              !- Name
    0.771,                    !- Coefficient1 Constant
    0.229,                    !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Biquadratic,
    LgDXalt_CapFT,            !- Name
    1.39072,                  !- Coefficient1 Constant
    -0.0529058,               !- Coefficient2 x
    0.0018423,                !- Coefficient3 x2
    0.00058267,               !- Coefficient4 y
    -0.000186814,             !- Coefficient5 y2
    0.000265159,              !- Coefficient6 xy
    16.5556,                  !- Minimum Value of x
    22.1111,                  !- Maximum Value of x
    23.7778,                  !- Minimum Value of y
    47.66;                    !- Maximum Value of y

Curve:Biquadratic,
    LgDXalt_EIRFT,            !- Name
    -0.536161,                !- Coefficient1 Constant
    0.105138,                 !- Coefficient2 x
    -0.00172659,              !- Coefficient3 x2
    0.0149848,                !- Coefficient4 y
    0.000659948,              !- Coefficient5 y2
    -0.0017385,               !- Coefficient6 xy
    16.5556,                  !- Minimum Value of x
    22.1111,                  !- Maximum Value of x
    23.7778,                  !- Minimum Value of y
    47.66;                    !- Maximum Value of y

Output:VariableDictionary,
    IDF;                      !- Key Field

Output:Surfaces:List,
    Details;                  !- Report Type

Output:Surfaces:Drawing,
    DXF;                      !- Report Type

Output:Constructions,
    Constructions;            !- Details Type 1

Output:Table:SummaryReports,
    AllSummaryAndMonthly,     !- Report 1 Name
    Standard62.1Summary;      !- Report 2 Name

Output:Table:Monthly,
    NameHolderMonthlySummary TaskPurpose ProgressIndicator,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary CodeName ASHRAE901,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary CodeYear 2022,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary CodeAmendment NoneAmend,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary PrototypeName OfficeMedium,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary TaskScope National,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary State National,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary ClimateZone 5B,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary RepresentCity USA_CO_Denver,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

OutputControl:Table:Style,
    CommaAndHTML;             !- Column Separator

OutputControl:ReportingTolerances,
    0.556,                    !- Tolerance for Time Heating Setpoint Not Met
    0.556;                    !- Tolerance for Time Cooling Setpoint Not Met

Output:Meter:MeterFileOnly,
    Electricity:Facility,     !- Key Name
    Hourly;                   !- Reporting Frequency

Output:Meter:MeterFileOnly,
    ElectricityNet:Facility,    !- Key Name
    Hourly;                   !- Reporting Frequency

Output:Meter:MeterFileOnly,
    Gas:Facility,             !- Key Name
    Hourly;                   !- Reporting Frequency

Meter:Custom,
    Wired_LTG_Electricity,    !- Name
    Electricity,              !- Resource Type
    ,                         !- Key Name 1
    Wired_LTG;                !- Output Variable or Meter Name 1

Meter:CustomDecrement,
    Wired_Int_EQUIP,          !- Name
    Electricity,              !- Resource Type
    InteriorEquipment:Electricity,    !- Source Meter Name
    Core_bottom_Elevators_Equip,    !- Key Name 1
    Electric Equipment Electricity Energy;    !- Output Variable or Meter Name 1

Output:Diagnostics,
    DisplayExtraWarnings;     !- Key 1